[TITLE]
Scenario: MEDIUM - SMOOTH 
Date: 17/5/2022 		

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 122             	33.29470062 	0           	                	;
 128             	48.20557022 	0.042083333 	1               	;
 129             	40.26018906 	0.135694444 	1               	;
 130             	33.29104233 	0.075555556 	1               	;
 132             	24.81019402 	0           	                	;
 162             	29.68267059 	0.077638889 	1               	;
 164             	30.54152679 	0.055833333 	1               	;
 166             	27.3206749  	0.079583333 	1               	;
 167             	24.78153419 	0.135833333 	1               	;
 168             	28.74156952 	0           	                	;
 169             	25.9523201  	0           	                	;
 170             	25.20806313 	0           	                	;
 173             	42.60651779 	0           	                	;
 174             	46.65616989 	0.052083333 	1               	;
 175             	30.1459198  	0           	                	;
 181             	46.22414398 	0.088055556 	1               	;
 182             	46.22414398 	0           	                	;
 183             	36.63947678 	0.082083333 	1               	;
 184             	33.29470062 	0           	                	;
 185             	43.57028198 	0.171666667 	1               	;
 604             	65.70238304 	0           	                	;
 612             	53.97018814 	0.065555556 	1               	;
 613             	50.85184479 	0           	                	;
 615             	49.72509766 	0           	                	;
 616             	49.90552902 	0           	                	;
 617             	48.73373413 	0.449027778 	1               	;
 618             	49.8369751  	0.03875     	1               	;
 619             	51.51711273 	0.145416667 	1               	;
 621             	51.83773041 	0.064166667 	1               	;
 622             	49.59844589 	0           	                	;
 624             	33.17961502 	0.152777778 	1               	;
 625             	55.60690308 	0.460555556 	1               	;
 626             	49.59106445 	0           	                	;
 627             	53.32428741 	0           	                	;
 628             	49.21061325 	0           	                	;
 629             	48.57908249 	0           	                	;
 630             	39.57807159 	0           	                	;
 632             	43.81867981 	0.117777778 	1               	;
 708             	34.66796494 	0.065416667 	1               	;
 710             	28.57468414 	0.351805556 	1               	;
 719             	36.65763474 	0.098611111 	1               	;
 721             	39.77185822 	0           	                	;
 723             	42.91667557 	0           	                	;
 724             	42.46834946 	0.134722222 	1               	;
 726             	29.5855484  	0           	                	;
 727             	32.18384171 	0.333472222 	1               	;
 728             	33.17059708 	0           	                	;
 729             	47.5567627  	0.184027778 	1               	;
 730             	48.76678085 	0.008333333 	1               	;
 732             	49.03995895 	0           	                	;
 733             	45.58271408 	0           	                	;
 734             	44.76599884 	0.205555556 	1               	;
 735             	33.49935913 	0           	                	;
 736             	34.66946411 	0           	                	;
 737             	33.11510086 	0.784305556 	1               	;
 738             	32.38347626 	0.201527778 	1               	;
 739             	31.74964142 	0           	                	;
 740             	31.74964142 	0.123194444 	1               	;
 741             	30.49715424 	0           	                	;
 743             	28.9054184  	0           	                	;
 744             	29.16739273 	0.023194444 	1               	;
 745             	28.84119034 	0.202222222 	1               	;
 746             	29.23752594 	0.007916667 	1               	;
 747             	28.05725861 	0           	                	;
 748             	25.97383118 	0.210138889 	1               	;
 749             	25.18717957 	0.144861111 	1               	;
 750             	26.27825928 	0.165138889 	1               	;
 751             	28.17973328 	0           	                	;
 752             	28.17973328 	0.240416667 	1               	;
 754             	31.57808304 	0           	                	;
 755             	30.87614822 	0           	                	;
 1184            	50.92703629 	0           	                	;
 1261            	48.03189087 	0           	                	;
 1302            	30.36299133 	0           	                	;
 1456            	29.56036758 	0.060138889 	1               	;
 1466            	54.14008331 	0           	                	;
 1467            	39.77185822 	0           	                	;
 1552            	52.07165909 	0.167638889 	1               	;
 1554            	24.2864418  	0.262777778 	1               	;
 2009            	50.0593338  	0           	                	;
 2010            	54.19068909 	0           	                	;
 2048            	46.58271408 	0           	                	;
 2124            	29.32266235 	0           	                	;
 2740            	26.62316132 	0.531527778 	1               	;
 2759            	35.27824402 	0.340416667 	1               	;
 2760            	25.96389771 	0.266944444 	1               	;
 2761            	95.61243439 	0           	                	;
 2762            	84.59255219 	0           	                	;
 3021            	53.44335938 	0           	                	;
 3090            	31.97174072 	0.056388889 	1               	;
 3101            	52.86180115 	0           	                	;
 3117            	55.60690308 	0.109861111 	1               	;
 3200            	52.56518936 	0.023194444 	1               	;
 3201            	46.48830414 	0.320138889 	1               	;
 3227            	39.57807159 	0           	                	;
 3233            	33.24208832 	0           	                	;
 3234            	33.29470062 	0           	                	;
 3235            	28.29724884 	0           	                	;
 3278            	33.29104233 	0.040694444 	1               	;
 3279            	35.37417221 	0           	                	;
 3280            	53.26961136 	0.039444444 	1               	;
 3860            	30.8920784  	0.051805556 	1               	;
 12850           	26.00727061 	0.015416667 	1               	;
 12854           	25.06149718 	0           	                	;
 12857           	26.59499754 	0.038055556 	1               	;
 12860           	26.74071961 	0.329027778 	1               	;
 12863           	27.56290419 	0.077916667 	1               	;
 12866           	27.53573594 	0.014305556 	1               	;
 12869           	28.20962727 	0.11        	1               	;
 12872           	28.89231011 	0.147083333 	1               	;
 12875           	29.1292771  	0.336527778 	1               	;
 12878           	29.98880484 	0.313472222 	1               	;
 12881           	29.18378821 	0.20875     	1               	;
 12884           	29.43449213 	0.273055556 	1               	;
 12887           	30.5352114  	0.201388889 	1               	;
 12890           	31.98631927 	0.160833333 	1               	;
 12893           	30.0248631  	0.455972222 	1               	;
 12896           	29.26258078 	0.080694444 	1               	;
 12899           	32.04567851 	0.76625     	1               	;
 12902           	32.02068869 	0.082222222 	1               	;
 12906           	30.79578627 	0.298194444 	1               	;
 12909           	30.90030894 	0.161527778 	1               	;
 12912           	31.95604125 	0.591111111 	1               	;
 12915           	31.66895219 	0.165       	1               	;
 12918           	31.56606228 	0.044583333 	1               	;
 12921           	31.5729929  	0.286388889 	1               	;
 12924           	32.86923765 	0.020277778 	1               	;
 12927           	34.77299575 	0.164305556 	1               	;
 12930           	34.97602993 	0           	                	;
 12933           	36.56341433 	0.03125     	1               	;
 12936           	31.2640127  	0.01375     	1               	;
 12939           	35.68163417 	0.351805556 	1               	;
 12942           	35.17282162 	0.13625     	1               	;
 12945           	34.83655881 	0.274722222 	1               	;
 12948           	30.03532971 	0.027222222 	1               	;
 12951           	31.58934253 	0.06375     	1               	;
 12954           	28.34750438 	0.192361111 	1               	;
 12957           	23.85236573 	0.430277778 	1               	;
 12960           	29.00811967 	0.133055556 	1               	;
 12963           	28.30022501 	0.153888889 	1               	;
 12966           	25.33010417 	0.89125     	1               	;
 12972           	37.14153135 	0.085694444 	1               	;
 12975           	39.76108034 	0.080277778 	1               	;
 12978           	40.94616985 	0.036111111 	1               	;
 12981           	39.8335811  	0.011111111 	1               	;
 12984           	38.4475683  	0.028888889 	1               	;
 12987           	33.67005549 	0           	                	;
 12990           	34.2696565  	0.05375     	1               	;
 12993           	38.26865564 	0           	                	;
 12996           	35.42766766 	0.073888889 	1               	;
 12999           	36.10374725 	0.18        	1               	;
 13003           	35.81691181 	0.351111111 	1               	;
 13006           	38.25950745 	0.522916667 	1               	;
 13009           	41.10648294 	0.489305556 	1               	;
 13012           	43.55728749 	0.081944444 	1               	;
 13015           	46.97143639 	0           	                	;
 13018           	38.70028423 	0.114166667 	1               	;
 13021           	42.36815994 	0.050833333 	1               	;
 13024           	39.24914203 	0           	                	;
 13027           	48.28025478 	0.110972222 	1               	;
 13030           	49.37271564 	0.1625      	1               	;
 13033           	48.25055809 	0.003888889 	1               	;
 13036           	51.70347751 	0.061527778 	1               	;
 13039           	48.75456034 	0.260972222 	1               	;
 13042           	47.27020769 	0.302083333 	1               	;
 13045           	48.6772328  	0.271944444 	1               	;
 13048           	49.04484201 	0.088888889 	1               	;
 13051           	48.23636851 	0           	                	;
 13054           	38.39158747 	0.10375     	1               	;
 13057           	40.51985898 	0.2375      	1               	;
 13060           	34.33351979 	0.56625     	1               	;
 13063           	31.84740411 	0.278055556 	1               	;
 13066           	30.2360877  	0.751666667 	1               	;
 13069           	28.47799474 	0.204583333 	1               	;
 13072           	27.19766892 	0.215555556 	1               	;
 13075           	48.3409567  	0.170833333 	1               	;
 13078           	45.53812903 	0.197361111 	1               	;
 13081           	30.79705526 	0.10625     	1               	;
 13084           	35.76167065 	0.279166667 	1               	;
 13087           	39.75802061 	0           	                	;
 13090           	41.05969112 	0           	                	;
 13093           	56.73741576 	0.253055556 	1               	;
 13096           	48.52625727 	0.333611111 	1               	;
 13099           	54.82082623 	0.054583333 	1               	;
 13102           	53.7540472  	0.102777778 	1               	;
 13105           	47.42145768 	0.023333333 	1               	;
 13108           	42.27599517 	0.392777778 	1               	;
 13111           	48.55731531 	0.268888889 	1               	;
 13114           	54.18482441 	0.165972222 	1               	;
 13117           	49.20760723 	0.384166667 	1               	;
 13120           	48.29424163 	0           	                	;
 13123           	51.61598572 	0           	                	;
 13126           	54.89212053 	0.057083333 	1               	;
 13129           	49.45679045 	0.0525      	1               	;
 13132           	50.30684352 	0           	                	;
 13135           	48.72568154 	0.100972222 	1               	;
 13138           	55.87878765 	0.087777778 	1               	;
 13141           	54.4743614  	0.09375     	1               	;
 13144           	49.87350526 	0.096666667 	1               	;
 13147           	50.87879801 	0.050277778 	1               	;
 13150           	58.01978024 	0.090138889 	1               	;
 13153           	54.49925249 	0.568611111 	1               	;
 13156           	56.70202359 	1.11125     	1               	;
 13159           	48.15941235 	0.311944444 	1               	;
 13162           	54.19806173 	0.075       	1               	;
 13165           	52.53237718 	0.179027778 	1               	;
 13168           	48.03098981 	0.006805556 	1               	;
 13201           	54.47232241 	0.114166667 	1               	;
 13204           	50.91281014 	0.018611111 	1               	;
 1               	54.92671833 	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 2               	125.81      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 4265            	739             	740             	2.398202174 	100         	0.26        	0           	Open  	;
 4304            	751             	752             	2.346691028 	100         	0.26        	0           	Open  	;
 4376            	3227            	630             	2.255393535 	100         	0.26        	0           	Open  	;
 4384            	173             	724             	2.303138737 	100         	0.26        	0           	Open  	;
 4428            	721             	1467            	2.689609637 	100         	0.26        	0           	Open  	;
 4445            	719             	183             	3.053199219 	100         	0.26        	0           	Open  	;
 4457            	182             	181             	3.226143209 	100         	0.26        	0           	Open  	;
 4466            	184             	3234            	3.341676226 	100         	0.26        	0           	Open  	;
 4494            	3234            	122             	3.680019576 	100         	0.26        	0           	Open  	;
 4535            	626             	628             	4.159278783 	200         	0.26        	0           	Open  	;
 4549            	625             	3117            	4.433402261 	100         	0.26        	0           	Open  	;
 4631            	733             	2048            	5.626011019 	100         	0.26        	0           	Open  	;
 4652            	130             	3278            	5.981641111 	100         	0.26        	0           	Open  	;
 4752            	122             	737             	7.887103531 	100         	0.26        	0           	Open  	;
 4824            	174             	182             	10.63498717 	150         	0.26        	0           	Open  	;
 4830            	1               	612             	10.99346948 	300         	0.26        	0           	Open  	;
 4874            	3101            	3200            	12.02566743 	100         	0.26        	0           	Open  	;
 5464            	132             	1554            	16.1793424  	100         	0.26        	0           	Open  	;
 5553            	622             	626             	20.4663392  	200         	0.26        	0           	Open  	;
 5565            	164             	1302            	21.07699704 	100         	0.26        	0           	Open  	;
 5642            	1552            	627             	26.23746248 	100         	0.26        	0           	Open  	;
 5660            	751             	3235            	27.72840988 	100         	0.26        	0           	Open  	;
 5667            	615             	616             	28.73305949 	100         	0.26        	0           	Open  	;
 5677            	744             	2124            	30.00719647 	100         	0.26        	0           	Open  	;
 5689            	730             	729             	31.00367475 	100         	0.26        	0           	Open  	;
 5726            	747             	746             	33.49678083 	100         	0.26        	0           	Open  	;
 5751            	1466            	1261            	35.70481869 	100         	0.26        	0           	Open  	;
 5758            	2761            	2762            	35.99913004 	400         	0.26        	0           	Open  	;
 5804            	734             	632             	41.53996054 	100         	0.26        	0           	Open  	;
 6010            	736             	184             	71.31676802 	150         	0.26        	0           	Open  	;
 6131            	710             	1456            	86.44330891 	100         	0.26        	0           	Open  	;
 6161            	619             	3201            	92.21670834 	100         	0.26        	0           	Open  	;
 6163            	708             	735             	89.70341738 	150         	0.26        	0           	Open  	;
 6187            	162             	1456            	93.00606831 	100         	0.26        	0           	Open  	;
 6188            	128             	174             	92.95985202 	150         	0.26        	0           	Open  	;
 6256            	3090            	2759            	102.2593892 	100         	0.26        	0           	Open  	;
 6262            	624             	727             	102.4990596 	100         	0.26        	0           	Open  	;
 6265            	182             	734             	107.7253377 	150         	0.26        	0           	Open  	;
 6269            	746             	741             	103.6420026 	100         	0.26        	0           	Open  	;
 6404            	2048            	1467            	120.1196089 	100         	0.26        	0           	Open  	;
 6413            	122             	162             	121.042614  	100         	0.26        	0           	Open  	;
 6415            	622             	1552            	121.5029542 	200         	0.26        	0           	Open  	;
 6434            	2760            	2740            	132.9621784 	100         	0.26        	0           	Open  	;
 6449            	613             	3200            	124.9479009 	150         	0.26        	0           	Open  	;
 6593            	723             	173             	147.0438354 	100         	0.26        	0           	Open  	;
 6633            	2740            	3090            	150.6933467 	100         	0.26        	0           	Open  	;
 6663            	2759            	719             	175.3495077 	100         	0.26        	0           	Open  	;
 6671            	175             	744             	157.5017744 	100         	0.26        	0           	Open  	;
 6677            	621             	619             	158.0541561 	100         	0.26        	0           	Open  	;
 6696            	732             	1552            	162.3772003 	100         	0.26        	0           	Open  	;
 6713            	3201            	721             	164.9776773 	100         	0.26        	0           	Open  	;
 6779            	719             	630             	182.7984851 	100         	0.26        	0           	Open  	;
 6818            	169             	2760            	185.9168802 	100         	0.26        	0           	Open  	;
 6833            	3233            	3201            	194.3062926 	100         	0.26        	0           	Open  	;
 6842            	3235            	749             	205.9845488 	100         	0.26        	0           	Open  	;
 6866            	130             	169             	195.5092637 	100         	0.26        	0           	Open  	;
 6906            	741             	743             	212.2344236 	100         	0.26        	0           	Open  	;
 6943            	612             	625             	207.886058  	300         	0.26        	0           	Open  	;
 6944            	615             	627             	209.0761697 	100         	0.26        	0           	Open  	;
 7012            	170             	132             	224.153698  	100         	0.26        	0           	Open  	;
 7097            	1466            	616             	246.0230301 	100         	0.26        	0           	Open  	;
 7108            	169             	170             	281.3926554 	100         	0.26        	0           	Open  	;
 7451            	604             	2009            	421.9891462 	400         	0.26        	0           	Open  	;
 7849            	2762            	604             	1041.10987  	400         	0.26        	0           	Open  	;
 8026            	2009            	3021            	567.6851177 	400         	0.26        	0           	Open  	;
 8027            	3021            	2010            	117.7588554 	400         	0.26        	0           	Open  	;
 12851           	750             	12850           	387.2566262 	100         	0.26        	0           	Open  	;
 12852           	12850           	749             	25.52973509 	100         	0.26        	0           	Open  	;
 12855           	749             	12854           	19.05659395 	100         	0.26        	0           	Open  	;
 12856           	12854           	748             	85.27308503 	100         	0.26        	0           	Open  	;
 12858           	748             	12857           	32.72853498 	100         	0.26        	0           	Open  	;
 12862           	12860           	748             	20.75896029 	100         	0.26        	0           	Open  	;
 12864           	12857           	12863           	89.16796295 	100         	0.26        	0           	Open  	;
 12865           	12863           	747             	43.68537646 	100         	0.26        	0           	Open  	;
 12867           	747             	12866           	42.61119157 	100         	0.26        	0           	Open  	;
 12868           	12866           	12860           	107.310808  	100         	0.26        	0           	Open  	;
 12870           	746             	12869           	116.1329682 	100         	0.26        	0           	Open  	;
 12871           	12869           	3235            	26.30582922 	100         	0.26        	0           	Open  	;
 12874           	12872           	2124            	65.27587045 	100         	0.26        	0           	Open  	;
 12876           	2124            	12875           	51.0692599  	100         	0.26        	0           	Open  	;
 12877           	12875           	751             	193.1337617 	100         	0.26        	0           	Open  	;
 12879           	743             	12878           	26.80158666 	100         	0.26        	0           	Open  	;
 12880           	12878           	744             	53.25770555 	100         	0.26        	0           	Open  	;
 12882           	743             	12881           	44.55793186 	100         	0.26        	0           	Open  	;
 12883           	12881           	745             	82.90033511 	100         	0.26        	0           	Open  	;
 12885           	755             	12884           	208.025751  	100         	0.26        	0           	Open  	;
 12886           	12884           	12872           	249.0743804 	100         	0.26        	0           	Open  	;
 12889           	12887           	755             	99.0845255  	100         	0.26        	0           	Open  	;
 12891           	754             	12890           	43.14783475 	100         	0.26        	0           	Open  	;
 12892           	12890           	3860            	201.4259726 	100         	0.26        	0           	Open  	;
 12895           	12893           	12887           	111.6109241 	100         	0.26        	0           	Open  	;
 12897           	1456            	12896           	51.89193213 	100         	0.26        	0           	Open  	;
 12898           	12896           	12893           	56.33090231 	100         	0.26        	0           	Open  	;
 12900           	738             	12899           	240.8069934 	100         	0.26        	0           	Open  	;
 12903           	738             	12902           	68.9406259  	100         	0.26        	0           	Open  	;
 12907           	754             	12906           	35.34555451 	100         	0.26        	0           	Open  	;
 12908           	12906           	175             	39.18953068 	100         	0.26        	0           	Open  	;
 12910           	755             	12909           	36.93392055 	100         	0.26        	0           	Open  	;
 12911           	12909           	754             	24.44231118 	100         	0.26        	0           	Open  	;
 12913           	741             	12912           	283.4790914 	100         	0.26        	0           	Open  	;
 12914           	12912           	739             	91.4922289  	100         	0.26        	0           	Open  	;
 12916           	739             	12915           	51.91819781 	100         	0.26        	0           	Open  	;
 12919           	12915           	12918           	149.0682615 	100         	0.26        	0           	Open  	;
 12920           	12918           	738             	104.8552518 	100         	0.26        	0           	Open  	;
 12922           	12902           	12921           	85.07710111 	100         	0.26        	0           	Open  	;
 12926           	12924           	3233            	119.1795157 	100         	0.26        	0           	Open  	;
 12928           	3233            	12927           	134.1766873 	100         	0.26        	0           	Open  	;
 12929           	12927           	728             	88.37991193 	100         	0.26        	0           	Open  	;
 12931           	728             	12930           	111.8424153 	100         	0.26        	0           	Open  	;
 12937           	12921           	12936           	58.7166537  	100         	0.26        	0           	Open  	;
 12938           	12936           	12924           	75.02056902 	100         	0.26        	0           	Open  	;
 12940           	12899           	12939           	311.3056648 	100         	0.26        	0           	Open  	;
 12941           	12939           	3234            	55.60187586 	100         	0.26        	0           	Open  	;
 12943           	3279            	12942           	24.49961766 	150         	0.26        	0           	Open  	;
 12944           	12942           	736             	61.246738   	150         	0.26        	0           	Open  	;
 12947           	12945           	3279            	56.63131308 	150         	0.26        	0           	Open  	;
 12949           	164             	12948           	35.20488588 	100         	0.26        	0           	Open  	;
 12950           	12948           	166             	188.7982273 	100         	0.26        	0           	Open  	;
 12952           	736             	12951           	128.6104885 	100         	0.26        	0           	Open  	;
 12953           	12951           	164             	43.75154983 	100         	0.26        	0           	Open  	;
 12955           	1302            	12954           	62.81084244 	100         	0.26        	0           	Open  	;
 12958           	12954           	12957           	140.0921734 	100         	0.26        	0           	Open  	;
 12959           	12957           	167             	189.199055  	100         	0.26        	0           	Open  	;
 12961           	1302            	12960           	78.46826837 	100         	0.26        	0           	Open  	;
 12962           	12960           	168             	15.43742436 	100         	0.26        	0           	Open  	;
 12964           	168             	12963           	13.68633272 	100         	0.26        	0           	Open  	;
 12965           	12963           	130             	155.3374738 	100         	0.26        	0           	Open  	;
 12967           	132             	12966           	140.1159102 	100         	0.26        	0           	Open  	;
 12974           	12972           	2759            	141.7646223 	100         	0.26        	0           	Open  	;
 12976           	129             	12975           	37.97375082 	100         	0.26        	0           	Open  	;
 12980           	12978           	129             	42.22047555 	100         	0.26        	0           	Open  	;
 12982           	129             	12981           	50.39260005 	100         	0.26        	0           	Open  	;
 12983           	12981           	168             	128.9926773 	100         	0.26        	0           	Open  	;
 12986           	12984           	12972           	99.36756096 	100         	0.26        	0           	Open  	;
 12988           	735             	12987           	17.98095457 	150         	0.26        	0           	Open  	;
 12989           	12987           	12945           	122.8780944 	150         	0.26        	0           	Open  	;
 12991           	12933           	12990           	61.1600694  	100         	0.26        	0           	Open  	;
 12992           	12990           	735             	20.53897765 	100         	0.26        	0           	Open  	;
 12995           	12993           	12933           	45.46964406 	100         	0.26        	0           	Open  	;
 12997           	12930           	12996           	41.28748588 	100         	0.26        	0           	Open  	;
 12998           	12996           	12993           	110.9011456 	100         	0.26        	0           	Open  	;
 13000           	1467            	12999           	118.2262848 	100         	0.26        	0           	Open  	;
 13001           	12999           	728             	41.3486845  	100         	0.26        	0           	Open  	;
 13004           	708             	13003           	32.61022706 	100         	0.26        	0           	Open  	;
 13007           	13003           	13006           	69.33735327 	100         	0.26        	0           	Open  	;
 13010           	13006           	13009           	80.81977973 	100         	0.26        	0           	Open  	;
 13013           	13009           	13012           	126.3537608 	100         	0.26        	0           	Open  	;
 13014           	13012           	733             	29.11080583 	100         	0.26        	0           	Open  	;
 13016           	733             	13015           	49.71256553 	100         	0.26        	0           	Open  	;
 13019           	734             	13018           	75.99918005 	150         	0.26        	0           	Open  	;
 13020           	13018           	708             	37.37737087 	150         	0.26        	0           	Open  	;
 13022           	632             	13021           	89.28101176 	100         	0.26        	0           	Open  	;
 13023           	13021           	12978           	87.52497449 	100         	0.26        	0           	Open  	;
 13025           	12975           	13024           	38.94997789 	100         	0.26        	0           	Open  	;
 13026           	13024           	12984           	60.98640775 	100         	0.26        	0           	Open  	;
 13028           	13015           	13027           	206.4550065 	100         	0.26        	0           	Open  	;
 13029           	13027           	174             	50.11079899 	100         	0.26        	0           	Open  	;
 13031           	128             	13030           	46.99695767 	100         	0.26        	0           	Open  	;
 13035           	13033           	128             	19.70195474 	150         	0.26        	0           	Open  	;
 13037           	13030           	13036           	93.85184552 	100         	0.26        	0           	Open  	;
 13040           	730             	13039           	116.9553559 	100         	0.26        	0           	Open  	;
 13041           	13039           	732             	99.65697839 	100         	0.26        	0           	Open  	;
 13044           	13042           	629             	38.27620759 	100         	0.26        	0           	Open  	;
 13047           	13045           	629             	23.73974868 	200         	0.26        	0           	Open  	;
 13049           	628             	13048           	40.09573164 	200         	0.26        	0           	Open  	;
 13050           	13048           	13045           	88.91505831 	200         	0.26        	0           	Open  	;
 13052           	626             	13051           	44.04026848 	100         	0.26        	0           	Open  	;
 13053           	13051           	624             	489.4850907 	100         	0.26        	0           	Open  	;
 13056           	13054           	3227            	44.93201791 	100         	0.26        	0           	Open  	;
 13058           	630             	13057           	76.58982889 	100         	0.26        	0           	Open  	;
 13059           	13057           	632             	268.2729969 	100         	0.26        	0           	Open  	;
 13061           	727             	13060           	81.41011155 	100         	0.26        	0           	Open  	;
 13062           	13060           	13054           	153.6824262 	100         	0.26        	0           	Open  	;
 13065           	13063           	727             	29.75747717 	100         	0.26        	0           	Open  	;
 13067           	726             	13066           	57.54014672 	100         	0.26        	0           	Open  	;
 13068           	13066           	13063           	142.520803  	100         	0.26        	0           	Open  	;
 13071           	13069           	726             	87.97645062 	100         	0.26        	0           	Open  	;
 13074           	13072           	13069           	101.700425  	100         	0.26        	0           	Open  	;
 13076           	629             	13075           	104.2975171 	150         	0.26        	0           	Open  	;
 13077           	13075           	13033           	39.59398999 	150         	0.26        	0           	Open  	;
 13079           	3227            	13078           	174.2936478 	100         	0.26        	0           	Open  	;
 13080           	13078           	13042           	50.65224811 	100         	0.26        	0           	Open  	;
 13085           	624             	13084           	202.4645336 	100         	0.26        	0           	Open  	;
 13088           	13084           	13087           	313.3636169 	100         	0.26        	0           	Open  	;
 13089           	13087           	723             	247.6778941 	100         	0.26        	0           	Open  	;
 13091           	173             	13090           	98.84750301 	100         	0.26        	0           	Open  	;
 13092           	13090           	13081           	208.4935654 	100         	0.26        	0           	Open  	;
 13094           	625             	13093           	76.35551689 	300         	0.26        	0           	Open  	;
 13097           	13093           	13096           	106.3599558 	300         	0.26        	0           	Open  	;
 13100           	13096           	13099           	149.7663145 	300         	0.26        	0           	Open  	;
 13103           	13099           	13102           	181.5177764 	300         	0.26        	0           	Open  	;
 13106           	2048            	13105           	59.93095579 	100         	0.26        	0           	Open  	;
 13107           	13105           	730             	96.12771202 	100         	0.26        	0           	Open  	;
 13109           	721             	13108           	33.65222138 	100         	0.26        	0           	Open  	;
 13110           	13108           	729             	116.6773605 	100         	0.26        	0           	Open  	;
 13112           	617             	13111           	122.2984457 	100         	0.26        	0           	Open  	;
 13113           	13111           	1261            	20.22988653 	100         	0.26        	0           	Open  	;
 13115           	729             	13114           	144.6750589 	100         	0.26        	0           	Open  	;
 13116           	13114           	1466            	20.85106382 	100         	0.26        	0           	Open  	;
 13118           	617             	13117           	40.14521597 	100         	0.26        	0           	Open  	;
 13119           	13117           	618             	392.18722   	100         	0.26        	0           	Open  	;
 13122           	13120           	617             	51.62840209 	100         	0.26        	0           	Open  	;
 13124           	616             	13123           	57.36332556 	100         	0.26        	0           	Open  	;
 13125           	13123           	13120           	120.172974  	100         	0.26        	0           	Open  	;
 13130           	615             	13129           	20.19605159 	100         	0.26        	0           	Open  	;
 13131           	13129           	13126           	117.7760175 	100         	0.26        	0           	Open  	;
 13134           	13132           	612             	56.77204903 	150         	0.26        	0           	Open  	;
 13137           	13135           	13132           	135.323865  	150         	0.26        	0           	Open  	;
 13142           	3200            	13141           	163.3984664 	150         	0.26        	0           	Open  	;
 13143           	13141           	13138           	120.1992753 	150         	0.26        	0           	Open  	;
 13145           	723             	13144           	410.9420854 	100         	0.26        	0           	Open  	;
 13146           	13144           	613             	57.79081909 	100         	0.26        	0           	Open  	;
 13148           	613             	13147           	128.4823171 	100         	0.26        	0           	Open  	;
 13152           	13150           	619             	70.30609834 	100         	0.26        	0           	Open  	;
 13154           	1261            	13153           	66.06977574 	100         	0.26        	0           	Open  	;
 13155           	13153           	13150           	73.58574083 	100         	0.26        	0           	Open  	;
 13157           	13138           	13156           	70.45777634 	150         	0.26        	0           	Open  	;
 13160           	13156           	13159           	124.7375712 	150         	0.26        	0           	Open  	;
 13161           	13159           	13135           	48.46685068 	150         	0.26        	0           	Open  	;
 13164           	13162           	3101            	142.2039917 	100         	0.26        	0           	Open  	;
 13166           	1184            	13165           	295.9129163 	100         	0.26        	0           	Open  	;
 13167           	13165           	3280            	135.8945733 	100         	0.26        	0           	Open  	;
 13169           	1184            	13168           	283.5589878 	100         	0.26        	0           	Open  	;
 13170           	13168           	185             	436.7588046 	100         	0.26        	0           	Open  	;
 13202           	13102           	13201           	112.5692858 	300         	0.26        	0           	Open  	;
 13203           	13201           	622             	76.74943728 	300         	0.26        	0           	Open  	;
 13205           	13147           	13204           	162.1312194 	100         	0.26        	0           	Open  	;
 13206           	13204           	1184            	67.81413721 	100         	0.26        	0           	Open  	;
 2               	2               	2761            	10.67531893 	400         	0.26        	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	PM_Type     	Outlet_Pressure   
1               	2010            	1               	300         	DPRV 	FO         	29.5           	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
;1               	Open

[PATTERNS]
;ID              	Multipliers
;
 1               	0.933301313 	0.924958468 	0.930635533 	0.919591478 	0.915408063 	0.910940156 
 1               	0.907991134 	0.898326296 	0.887138608 	0.882958504 	0.873991042 	0.8815846   
 1               	0.87143574  	0.857820377 	0.856330174 	0.855948125 	0.851354741 	0.837483655 
 1               	0.837470623 	0.833989631 	0.836894201 	0.829377897 	0.818701954 	0.818632977 
 1               	0.820218018 	0.807989546 	0.804565965 	0.800564921 	0.802700136 	0.794094816 
 1               	0.788405894 	0.795775112 	0.788585497 	0.79184615  	0.77753689  	0.782034466 
 1               	0.781761938 	0.777458683 	0.773220769 	0.773619737 	0.760482228 	0.770120463 
 1               	0.754697918 	0.75544289  	0.747863963 	0.754457822 	0.744543586 	0.745464065 
 1               	0.750371635 	0.740540693 	0.751289056 	0.737905218 	0.744888331 	0.743795245 
 1               	0.733823302 	0.742060235 	0.738159841 	0.733589901 	0.734036307 	0.73168326  
 1               	0.732585615 	0.732778809 	0.728281396 	0.720984783 	0.73288059  	0.726035937 
 1               	0.726766429 	0.734136843 	0.728295334 	0.725828865 	0.721762949 	0.71733874  
 1               	0.715823566 	0.723497475 	0.725444798 	0.715191096 	0.718624595 	0.721624141 
 1               	0.727887167 	0.726985241 	0.717135137 	0.718919868 	0.720334094 	0.726848346 
 1               	0.714815055 	0.724452999 	0.720308348 	0.722029682 	0.716902629 	0.720312778 
 1               	0.719394336 	0.728331422 	0.720924783 	0.717986384 	0.720690728 	0.72671069  
 1               	0.723530123 	0.721207114 	0.727787111 	0.720332365 	0.729093863 	0.723203296 
 1               	0.727149039 	0.725965335 	0.727390907 	0.728218936 	0.722290413 	0.735218151 
 1               	0.724304751 	0.734065148 	0.726435305 	0.734983687 	0.725545497 	0.725703568 
 1               	0.730661373 	0.722145425 	0.737621181 	0.731700713 	0.722399934 	0.738287259 
 1               	0.731117317 	0.723120005 	0.723166924 	0.739417825 	0.732539111 	0.736705804 
 1               	0.728122363 	0.734890288 	0.732042496 	0.725113238 	0.733538842 	0.728094888 
 1               	0.733880849 	0.740156787 	0.733335707 	0.736020492 	0.735556175 	0.730663254 
 1               	0.730462866 	0.726726351 	0.725210961 	0.735935236 	0.727037661 	0.738347099 
 1               	0.737521494 	0.735588562 	0.738526483 	0.726390515 	0.729599995 	0.737613661 
 1               	0.722729937 	0.73343624  	0.737646801 	0.729750126 	0.736706108 	0.724978536 
 1               	0.731209853 	0.723172978 	0.729498479 	0.731000668 	0.727778487 	0.723846144 
 1               	0.724756787 	0.726635893 	0.727143228 	0.720749136 	0.728265639 	0.722999542 
 1               	0.733073273 	0.728005738 	0.719944621 	0.723392797 	0.729605919 	0.726560364 
 1               	0.718207552 	0.729055638 	0.726827843 	0.716544506 	0.727363134 	0.724550427 
 1               	0.723596243 	0.7208363   	0.71706014  	0.716531247 	0.719640607 	0.722475117 
 1               	0.728129416 	0.716047094 	0.724016804 	0.716746306 	0.715043111 	0.72449001  
 1               	0.726994612 	0.728826098 	0.725714961 	0.721537736 	0.712569052 	0.715529518 
 1               	0.717230247 	0.719363284 	0.718464623 	0.728052224 	0.720152425 	0.720953307 
 1               	0.719954289 	0.72638122  	0.72777782  	0.726979609 	0.725675695 	0.725161781 
 1               	0.718870958 	0.721860723 	0.723919734 	0.728646235 	0.724927502 	0.716069633 
 1               	0.723055626 	0.727488181 	0.731463869 	0.728068724 	0.731079734 	0.735181953 
 1               	0.732264774 	0.730375792 	0.73361231  	0.733694315 	0.730674161 	0.725091309 
 1               	0.732191311 	0.731085414 	0.729825682 	0.729954891 	0.740614554 	0.740343293 
 1               	0.74327086  	0.748259922 	0.742917766 	0.741937131 	0.748015016 	0.745891755 
 1               	0.756001931 	0.750065949 	0.761525302 	0.766549054 	0.768416086 	0.759022308 
 1               	0.763133761 	0.763477575 	0.769915664 	0.775261992 	0.773186401 	0.774885616 
 1               	0.788261836 	0.791333992 	0.783823035 	0.795263194 	0.79340528  	0.793213456 
 1               	0.79934255  	0.809442872 	0.803888917 	0.812960655 	0.802861775 	0.811748155 
 1               	0.821916304 	0.813040728 	0.821356773 	0.82235837  	0.83141284  	0.840665229 
 1               	0.837368696 	0.835939276 	0.836218698 	0.851681102 	0.843987806 	0.858034079 
 1               	0.862708401 	0.854792485 	0.858256906 	0.863190869 	0.865319797 	0.873085729 
 1               	0.866321522 	0.883304118 	0.87534885  	0.878712951 	0.883186601 	0.882626372 
 1               	0.900819426 	0.890054474 	0.905875537 	0.894047229 	0.91169913  	0.913340153 
 1               	0.908008965 	0.910852318 	0.910769488 	0.911332835 	0.91637945  	0.916112908 
 1               	0.92448348  	0.925458117 	0.930606958 	0.927286949 	0.93707524  	0.935745778 
 1               	0.94297158  	0.941406375 	0.942105846 	0.953296344 	0.943571243 	0.955472351 
 1               	0.952936525 	0.955911852 	0.955570607 	0.952095129 	0.9587575   	0.954474907 
 1               	0.964293205 	0.962265643 	0.971260817 	0.96549929  	0.96535479  	0.978554176 
 1               	0.976640562 	0.988979793 	0.9802575   	0.978848815 	0.997197318 	0.998294656 
 1               	1.002276472 	0.997816739 	1.004231271 	1.0030313   	1.00584691  	1.006783824 
 1               	1.012582155 	1.023723394 	1.018637385 	1.022903529 	1.024116488 	1.038779814 
 1               	1.042661561 	1.037981678 	1.046032645 	1.063410312 	1.060798901 	1.070569369 
 1               	1.064668588 	1.078215429 	1.084545946 	1.091308535 	1.103440672 	1.098207313 
 1               	1.119248334 	1.114767243 	1.126077885 	1.128543912 	1.133706362 	1.147375497 
 1               	1.152997324 	1.160720697 	1.178617571 	1.185434121 	1.197447527 	1.202406602 
 1               	1.210666207 	1.227334054 	1.240782979 	1.252436888 	1.252451441 	1.264671053 
 1               	1.284580943 	1.289517906 	1.306741039 	1.30315752  	1.320386994 	1.324347281 
 1               	1.343086016 	1.348161674 	1.363475318 	1.382288563 	1.394235005 	1.400987333 
 1               	1.404354623 	1.420274583 	1.429501225 	1.439467338 	1.449294022 	1.457124059 
 1               	1.48181648  	1.482344132 	1.501189481 	1.50458244  	1.513447694 	1.52406138  
 1               	1.526471033 	1.548923418 	1.552594095 	1.553758063 	1.574932305 	1.573278176 
 1               	1.574850596 	1.587143639 	1.596722548 	1.607014933 	1.609165804 	1.617227537 
 1               	1.615764881 	1.621246547 	1.625300603 	1.629388126 	1.645458828 	1.64680105  
 1               	1.6475607   	1.639668752 	1.640530471 	1.656895536 	1.650208645 	1.656085774 
 1               	1.656567646 	1.65621575  	1.642704813 	1.652399871 	1.63461802  	1.631615636 
 1               	1.636787218 	1.634549463 	1.62894942  	1.620135591 	1.62318937  	1.612479508 
 1               	1.610506199 	1.592818796 	1.583474285 	1.57517461  	1.574814548 	1.568173043 
 1               	1.565035453 	1.554209435 	1.548115382 	1.534317125 	1.52546672  	1.503773081 
 1               	1.5031465   	1.489148475 	1.481278322 	1.475554259 	1.453828466 	1.440147898 
 1               	1.436277609 	1.42504851  	1.420208487 	1.400051572 	1.388834932 	1.376046535 
 1               	1.366040737 	1.363688551 	1.350997245 	1.334764485 	1.331239655 	1.304590645 
 1               	1.293573449 	1.292110778 	1.272012225 	1.262245562 	1.250719582 	1.24019464  
 1               	1.237464255 	1.230221276 	1.205385694 	1.208335551 	1.195154569 	1.184673415 
 1               	1.172430713 	1.165694271 	1.154735899 	1.154803713 	1.141952942 	1.125844192 
 1               	1.131229494 	1.114090639 	1.106637974 	1.103954361 	1.089639364 	1.089288418 
 1               	1.078054914 	1.079336577 	1.081339631 	1.078940455 	1.064686732 	1.057071652 
 1               	1.051213527 	1.059539814 	1.049794069 	1.041909137 	1.050342189 	1.042212157 
 1               	1.036666739 	1.033258769 	1.039633079 	1.034809826 	1.026179706 	1.025456281 
 1               	1.036864602 	1.036847618 	1.023844288 	1.027320843 	1.024279417 	1.021880328 
 1               	1.035899442 	1.027812454 	1.035842253 	1.029245847 	1.020633629 	1.024697746 
 1               	1.036704479 	1.025638258 	1.032293424 	1.031620446 	1.03542012  	1.031422074 
 1               	1.036253721 	1.037033707 	1.035071596 	1.040380801 	1.032033293 	1.039079478 
 1               	1.034803965 	1.034654954 	1.044616955 	1.045720123 	1.049476586 	1.047410562 
 1               	1.045869024 	1.046467017 	1.048590397 	1.041140264 	1.04691983  	1.04573895  
 1               	1.047959889 	1.040785684 	1.053501844 	1.050746041 	1.046196334 	1.05302625  
 1               	1.045791673 	1.050497625 	1.053750794 	1.049657788 	1.039588669 	1.048936905 
 1               	1.048443946 	1.039836053 	1.042981563 	1.040746163 	1.033616604 	1.035277567 
 1               	1.043993898 	1.032987408 	1.034700844 	1.027810629 	1.030894616 	1.034164558 
 1               	1.032922052 	1.033915487 	1.030827114 	1.022562862 	1.032478214 	1.019669501 
 1               	1.024665802 	1.021580615 	1.027065243 	1.023247261 	1.015178921 	1.013818114 
 1               	1.015434296 	1.018490901 	1.021797176 	1.018117001 	1.016734822 	1.008511234 
 1               	1.012711557 	1.020252576 	1.01969614  	1.013685673 	1.006237448 	1.013551306 
 1               	1.016091289 	1.00454988  	1.007872727 	1.006394913 	1.018442919 	1.010908614 
 1               	1.017869908 	1.011490067 	1.014103741 	1.010089178 	1.011410469 	1.019110247 
 1               	1.015275891 	1.010998015 	1.018433691 	1.025816779 	1.016881508 	1.027244059 
 1               	1.018693852 	1.032021166 	1.031443366 	1.035768011 	1.028528669 	1.030035795 
 1               	1.035954986 	1.050184938 	1.038891061 	1.043887167 	1.058090579 	1.06121718  
 1               	1.061565173 	1.064503942 	1.057619705 	1.06483399  	1.0695618   	1.070218347 
 1               	1.083293815 	1.086216327 	1.087199352 	1.077524051 	1.082236484 	1.098091646 
 1               	1.089773781 	1.097738496 	1.097617331 	1.100342438 	1.105313558 	1.110555356 
 1               	1.11761395  	1.123263647 	1.126215436 	1.12483576  	1.133083483 	1.125256696 
 1               	1.136236652 	1.145222704 	1.13769572  	1.151123935 	1.14096358  	1.15177603  
 1               	1.154391293 	1.156098176 	1.167266014 	1.155390323 	1.160439762 	1.166105855 
 1               	1.163102666 	1.17684458  	1.174755944 	1.181336606 	1.186300347 	1.173184413 
 1               	1.179458698 	1.192047197 	1.186122444 	1.194171511 	1.195611254 	1.181705165 
 1               	1.196279389 	1.197389635 	1.198063919 	1.193137361 	1.186053123 	1.193479253 
 1               	1.202084885 	1.18815892  	1.190078861 	1.187277594 	1.193021485 	1.197334106 
 1               	1.188646501 	1.188594314 	1.200089767 	1.202137595 	1.198913905 	1.191710493 
 1               	1.194027867 	1.196989028 	1.183831279 	1.187704985 	1.187374736 	1.19565864  
 1               	1.190410347 	1.181923669 	1.179930285 	1.183067502 	1.17644338  	1.173055775 
 1               	1.183553484 	1.184534887 	1.167486575 	1.168667478 	1.176009116 	1.17826854  
 1               	1.162975103 	1.170206239 	1.167539594 	1.164838046 	1.153621822 	1.164198369 
 1               	1.150482214 	1.161960146 	1.156443869 	1.154358502 	1.139621425 	1.143116129 
 1               	1.138123575 	1.146376865 	1.136744081 	1.135997694 	1.136294684 	1.121889496 
 1               	1.123994097 	1.117760108 	1.122273698 	1.119366483 	1.117676349 	1.11710123  
 1               	1.116392314 	1.114847378 	1.099270983 	1.098330636 	1.095027342 	1.08951127  
 1               	1.087510896 	1.100098485 	1.081008956 	1.079976917 	1.075898458 	1.075120875 
 1               	1.074844957 	1.067159177 	1.077849908 	1.071015252 	1.06994622  	1.061504349 
 1               	1.066183269 	1.053275923 	1.050101511 	1.046017135 	1.044475116 	1.040638085 
 1               	1.044917567 	1.045043781 	1.043474409 	1.031799456 	1.030861225 	1.039256894 
 1               	1.023088744 	1.027011923 	1.02028186  	1.025052743 	1.027383568 	1.024605959 
 1               	1.020377816 	1.011998882 	1.017890467 	1.010847686 	1.007106601 	1.011708793 
 1               	1.005704403 	0.997876975 	1.005280112 	0.993116401 	0.99820982  	0.995591429 
 1               	0.996213923 	0.991389311 	0.987355529 	0.994586291 	0.983710357 	0.98684198  
 1               	0.990192218 	0.980810591 	0.981346909 	0.98104859  	0.976689431 	0.98675732  
 1               	0.977131179 	0.977957579 	0.971160559 	0.980022522 	0.973385601 	0.982592404 
 1               	0.978813722 	0.972593326 	0.972997296 	0.970609294 	0.977265604 	0.978474102 
 1               	0.973532398 	0.965727748 	0.97037073  	0.970675368 	0.970190002 	0.97159042  
 1               	0.975287691 	0.966492777 	0.967935366 	0.977885624 	0.97711494  	0.977805526 
 1               	0.969627561 	0.977603779 	0.974926093 	0.975939599 	0.973916092 	0.968581457 
 1               	0.975600996 	0.964079869 	0.975531498 	0.979625532 	0.967570731 	0.974348015 
 1               	0.968431704 	0.969634347 	0.977249076 	0.968963964 	0.966167148 	0.977603846 
 1               	0.977099738 	0.96707309  	0.976919437 	0.977836087 	0.964677895 	0.974821883 
 1               	0.977161505 	0.974780147 	0.963048648 	0.971722857 	0.962282877 	0.960217616 
 1               	0.963259543 	0.969840898 	0.972920265 	0.965094939 	0.961344968 	0.970982622 
 1               	0.965716542 	0.963663041 	0.962350633 	0.957011042 	0.961834588 	0.957112419 
 1               	0.960001233 	0.961105995 	0.9624481   	0.951418288 	0.946825662 	0.954856552 
 1               	0.947732066 	0.952229646 	0.949204681 	0.941635248 	0.948718479 	0.940166266 
 1               	0.941049929 	0.939528864 	0.947784007 	0.944009953 	0.934900334 	0.933806774 
 1               	0.935758339 	0.929866263 	0.928570101 	0.939790456 	0.926241208 	0.938554153 
 1               	0.923057441 	0.921346457 	0.926190019 	0.918858542 	0.931720942 	0.923883081 
 1               	0.920736421 	0.919848618 	0.926435033 	0.923433845 	0.918040911 	0.915436788 
 1               	0.91098568  	0.918345609 	0.924881337 	0.908857542 	0.911291117 	0.917274286 
 1               	0.915039224 	0.91802469  	0.914387764 	0.915543097 	0.919529263 	0.911581326 
 1               	0.912986995 	0.918877638 	0.915352428 	0.905895858 	0.911466155 	0.917293689 
 1               	0.910356712 	0.910226993 	0.909335919 	0.921125377 	0.91364501  	0.909322555 
 1               	0.918382677 	0.913691385 	0.913332485 	0.916971393 	0.919568286 	0.923915576 
 1               	0.921887978 	0.928604716 	0.925444175 	0.916743279 	0.929067065 	0.920942881 
 1               	0.920022811 	0.931651908 	0.925639522 	0.935504549 	0.930819712 	0.933984156 
 1               	0.94024251  	0.939303759 	0.934790972 	0.94393233  	0.932133102 	0.944154948 
 1               	0.939557494 	0.946772753 	0.944868476 	0.954868073 	0.94595888  	0.942719966 
 1               	0.946337478 	0.957520947 	0.947806973 	0.959894584 	0.961104961 	0.959134836 
 1               	0.962258583 	0.973404002 	0.964440711 	0.961879649 	0.977644588 	0.972852642 
 1               	0.981637693 	0.974182329 	0.98637608  	0.979038473 	0.979448699 	0.987639705 
 1               	0.99341932  	0.988502671 	0.998251547 	1.002482458 	0.997932276 	1.000826078 
 1               	1.006711807 	1.007512931 	1.011928243 	1.015826101 	1.005675805 	1.019910062 
 1               	1.016584698 	1.01716736  	1.027507191 	1.030255095 	1.026214103 	1.028926311 
 1               	1.026634824 	1.034181875 	1.04547337  	1.043590811 	1.03834772  	1.04315794  
 1               	1.053820117 	1.058725368 	1.048162891 	1.04801136  	1.06070084  	1.059490031 
 1               	1.061847911 	1.064114186 	1.061353635 	1.076361586 	1.07586926  	1.080634172 
 1               	1.085239155 	1.080225038 	1.089681335 	1.079481836 	1.090944446 	1.094560372 
 1               	1.086802625 	1.097146223 	1.096389051 	1.095122038 	1.102624522 	1.100043197 
 1               	1.108877031 	1.111800248 	1.120674483 	1.113815537 	1.113297668 	1.118176423 
 1               	1.120434003 	1.120340048 	1.135909659 	1.128756662 	1.132413265 	1.128479322 
 1               	1.144056073 	1.134021743 	1.149001334 	1.151880631 	1.137750812 	1.143159486 
 1               	1.146843727 	1.156185388 	1.159750745 	1.153566644 	1.150028951 	1.166241573 
 1               	1.168348091 	1.165919269 	1.16864635  	1.166193363 	1.176642835 	1.165987642 
 1               	1.168947479 	1.17789125  	1.18317705  	1.174038808 	1.185343263 	1.181728497 
 1               	1.183933268 	1.183097039 	1.181389677 	1.185693988 	1.186763599 	1.184477443 
 1               	1.193085012 	1.195170432 	1.199206939 	1.200995386 	1.193623932 	1.195272051 
 1               	1.194448892 	1.195926136 	1.192546325 	1.20195828  	1.20587672  	1.202481747 
 1               	1.202737194 	1.20905132  	1.20660601  	1.205821572 	1.21367178  	1.211401474 
 1               	1.210639384 	1.209770005 	1.204431273 	1.216658579 	1.212850153 	1.218744533 
 1               	1.210019386 	1.216514067 	1.207532119 	1.216272553 	1.216159179 	1.211499831 
 1               	1.210895803 	1.22103908  	1.213565811 	1.218121486 	1.214410475 	1.21962788  
 1               	1.210459414 	1.217321054 	1.211038625 	1.20702949  	1.206243982 	1.210317598 
 1               	1.21739626  	1.212333881 	1.219394641 	1.205769674 	1.21195756  	1.215808004 
 1               	1.210211127 	1.214376851 	1.20710467  	1.214576348 	1.204021445 	1.211286135 
 1               	1.207049396 	1.206346411 	1.216447946 	1.207153803 	1.212840344 	1.207735477 
 1               	1.215871921 	1.214443586 	1.215738202 	1.209439514 	1.218530785 	1.219766611 
 1               	1.210520814 	1.21084667  	1.218093105 	1.21887673  	1.208760234 	1.216683122 
 1               	1.221355822 	1.221390461 	1.211473508 	1.227025035 	1.213872705 	1.217343165 
 1               	1.228028562 	1.2286219   	1.230989787 	1.22624406  	1.230919582 	1.229065687 
 1               	1.231320233 	1.24479127  	1.247003406 	1.242468474 	1.251784704 	1.250320075 
 1               	1.257905184 	1.254131585 	1.264307157 	1.259532725 	1.268381747 	1.275522613 
 1               	1.273249852 	1.27618448  	1.274296988 	1.283826277 	1.284516428 	1.295119186 
 1               	1.298412982 	1.299117973 	1.303351863 	1.307302825 	1.31530903  	1.311684257 
 1               	1.322544267 	1.320726979 	1.329747365 	1.339023785 	1.343929399 	1.337247555 
 1               	1.353622659 	1.354385072 	1.356353763 	1.365853931 	1.359468347 	1.366850658 
 1               	1.3819943   	1.382371918 	1.378685992 	1.393558055 	1.398225086 	1.398436663 
 1               	1.393729456 	1.400853192 	1.40274075  	1.405831436 	1.419788058 	1.414377904 
 1               	1.417159558 	1.425050065 	1.420655642 	1.425017651 	1.434286692 	1.426547859 
 1               	1.436661596 	1.43565365  	1.430105752 	1.445773468 	1.444806935 	1.44019466  
 1               	1.437163044 	1.451834463 	1.450449971 	1.440608884 	1.443471462 	1.448490534 
 1               	1.452929795 	1.442492427 	1.444221388 	1.444464873 	1.434256931 	1.442373648 
 1               	1.440199251 	1.430216305 	1.441235927 	1.433802295 	1.431904675 	1.423693924 
 1               	1.431888593 	1.414061981 	1.417333429 	1.4078306   	1.409379308 	1.39864385  
 1               	1.398897564 	1.395270165 	1.396350061 	1.383053633 	1.390802591 	1.387425082 
 1               	1.378695193 	1.375607935 	1.358887518 	1.35828707  	1.361690143 	1.349541442 
 1               	1.34785583  	1.348291929 	1.330977221 	1.326020702 	1.322078392 	1.326967458 
 1               	1.312061877 	1.312151746 	1.30608235  	1.292457737 	1.287237244 	1.290169744 
 1               	1.285470298 	1.270595476 	1.265968522 	1.25887803  	1.252944231 	1.250659221 
 1               	1.249046989 	1.245763601 	1.238149867 	1.232274932 	1.235460022 	1.223055267 
 1               	1.218051482 	1.207921445 	1.205908868 	1.207696014 	1.200910197 	1.193133989 
 1               	1.193534294 	1.186129174 	1.178263549 	1.186142454 	1.172770898 	1.164353927 
 1               	1.176079389 	1.157400603 	1.160845473 	1.154431892 	1.161720881 	1.14596185  
 1               	1.144564858 	1.15007312  	1.148395671 	1.148749936 	1.136692421 	1.144194283 
 1               	1.136950609 	1.136700892 	1.129398405 	1.129668059 	1.122360892 	1.119398136 
 1               	1.1215505   	1.120224834 	1.11863647  	1.115496368 	1.117714338 	1.109342537 
 1               	1.105369401 	1.112038176 	1.109565652 	1.098894659 	1.103322821 	1.096639906 
 1               	1.096044294 	1.09619409  	1.104328574 	1.09292046  	1.101702847 	1.087251015 
 1               	1.096347493 	1.098527891 	1.084145973 	1.087263405 	1.092087935 	1.088699714 
 1               	1.082499859 	1.083229958 	1.073525582 	1.079177018 	1.071216129 	1.069368998 
 1               	1.079338467 	1.064563343 	1.063797043 	1.072368123 	1.06985553  	1.063166047 
 1               	1.055550492 	1.067759374 	1.0563835   	1.052351459 	1.056549835 	1.054723587 
 1               	1.050652822 	1.042946971 	1.046670007 	1.049319817 	1.031685557 	1.038167183 
 1               	1.031547014 	1.035961403 	1.02034878  	1.025294872 	1.025941301 	1.024358999 
 1               	1.013571245 	1.017702739 	1.009166369 	1.007475105 	1.010756889 	0.998061715 
 1               	1.001874403 	0.995203387 	0.998006443 	0.992178017 	0.990750961 	0.983909508 
 1               	0.9793414   	0.975433185 	0.986968299 	0.977132792 	0.978782253 	0.97126019  
 1               	0.969649974 	0.970671335 	0.970222507 	0.959725405 	0.959197203 	0.948977899 
 1               	0.955324326 	0.953186824 	0.945425723 	0.948263855 	0.938406178 	0.94199209  
 1               	0.947019951 	0.93331266  	0.943295757 	0.932451644 	0.936344668 	0.932629327 
 1               	0.928019953 	0.928162154 	0.93367363  	0.927595357 	0.932105997 	0.933617689 
 1               	0.932372415 	0.93009993  	0.925941953 	0.915938197 	0.918952637 	0.919050735 
 1               	0.922261977 	0.920720101 	0.917727684 	0.915809346 	0.930025069 	0.92614996  
 1               	0.930645427 	0.928433311 	0.918825966 	0.930532794 	0.931673393 	0.921349789 
 1               	0.927264218 	0.932584027 	0.921091588 	0.921773252 	0.923330717 	0.935549931 
 1               	0.921078881 	0.92907502  	0.928978636 	0.933530024 	0.927168555 	0.935253841 
 1               	0.938795414 	0.941030071 	0.934293306 	0.933381184 	0.927206592 	0.930810441 
 1               	0.941257789 	0.939364673 	0.942737539 	0.944771091 	0.931578862 	0.932934879 
 1               	0.945057198 	0.933648736 	0.944567275 	0.949849487 	0.940130992 	0.936573774 
 1               	0.939561797 	0.939434661 	0.942272655 	0.949497592 	0.937679504 	0.935143028 
 1               	0.948957864 	0.939076062 	0.948682793 	0.945820552 	0.940620216 	0.943068304 
 1               	0.933671358 	0.940884549 	0.936895948 	0.9327777   	0.942898986 	0.940838515 
 1               	0.938528654 	0.939431671 	0.932529456 	0.935611587 	0.920963999 	0.927319798 
 1               	0.928585969 	0.916288887 	0.920758535 	0.926924614 	0.913207295 	0.912038216 
 1               	0.910585377 	0.918468566 	0.917814721 	0.908916316 	0.911702059 	0.910576589 
 1               	0.900919583 	0.906775558 	0.890743865 	0.894400817 	0.897007325 	0.88431422  
 1               	0.887561433 	0.890989619 	0.883184693 	0.883077345 	0.877421585 	0.882368192 
 1               	0.877589215 	0.863498669 	0.864715949 	0.864292276 	0.865190364 	0.866164757 
 1               	0.858139036 	0.857100457 	0.856565631 	0.846425925 	0.857241876 	0.849348801 
 1               	0.840680011 	0.851065269 	0.842671664 	0.846847893 	0.83584192  	0.833181831 
 1               	0.830689797 	0.825696292 	0.833846139 	0.82012109  	0.829388012 	0.815304143 
 1               	0.815797502 	0.828031841 	0.820754812 	0.821022712 	0.810850245 	0.816876161 
 1               	0.817721623 	0.808715192 	0.807045118 	0.80266135  	0.803208957 	0.810975023 
 1               	0.812593074 	0.808735334 	0.8014641   	0.80071522  	0.804565701 	0.795637799 
 1               	0.801554085 	0.806806126 	0.794201917 	0.800423193 	0.806642259 	0.806944477 
 1               	0.795952521 	0.805086187 	0.799386297 	0.806286117 	0.798007905 	0.790731524 
 1               	0.80185395  	0.801436516 	0.796105599 	0.803627225 	0.795387156 	0.792122239 
 1               	0.80463418  	0.797819457 	0.799602398 	0.789515266 	0.793079236 	0.796263206 
 1               	0.790316669 	0.791123337 	0.798468701 	0.789350316 	0.796013365 	0.794206801 
 1               	0.787633353 	0.793959827 	0.787918428 	0.797542019 	0.798502741 	0.80045683  
 1               	0.794823746 	0.796857872 	0.78776337  	0.801129758 	0.786662685 	0.794402368 
 1               	0.791011987 	0.789573636 	0.797074363 	0.787469254 	0.800513951 	0.799284255 
 1               	0.786313959 	0.798447293 	0.786300372 	0.782561561 	0.786845295 	0.78425253  
 1               	0.784097382 	0.784927545 	0.78585951  	0.791358472 	0.782479326 	0.778731772 
 1               	0.786916363 	0.782084632 	0.779747588 	0.774939631 	0.778040878 	0.779150583 
 1               	0.772568942 	0.772425682 	0.780701113 	0.76918609  	0.772395347 	0.777244178 
 1               	0.766852446 	0.768025408 	0.766193447 	0.779719057 	0.773708272 	0.773463962 
 1               	0.770691881 	0.764484712 	0.761174508 	0.771544198 	0.770112261 	0.757010696 
 1               	0.761398766 	0.763158746 	0.760864527 	0.751452739 	0.751661553 	0.753257814 
 1               	0.758940664 	0.752137692 	0.758130755 	0.751780993 	0.742475764 	0.746947403 
 1               	0.745088388 	0.754289972 	0.749267636 	0.742926462 	0.734257984 	0.733292977 
 1               	0.7363448   	0.731277317 	0.740673788 	0.73041726  	0.728889498 	0.727481827 
 1               	0.728497586 	0.736072737 	0.732331451 	0.733360038 	0.732645035 	0.73071593  
 1               	0.725598405 	0.725817607 	0.726152787 	0.716285472 	0.722656378 	0.718600544 
 1               	0.711024893 	0.706257772 	0.708182355 	0.715007117 	0.709299514 	0.708574149 
 1               	0.709325541 	0.701809571 	0.703783954 	0.70962412  	0.708501136 	0.701301736 
 1               	0.697417442 	0.705261122 	0.700151268 	0.69927299  	0.709016036 	0.693759895 
 1               	0.705463654 	0.703937741 	0.708230265 	0.697518751 	0.693303997 	0.70466895  
 1               	0.69950043  	0.693282224 	0.696838592 	0.696912231 	0.709377536 	0.702696525 
 1               	0.7083986   	0.695743143 	0.695622958 	0.711067334 	0.712934048 	0.701360571 
 1               	0.706996651 	0.70794357  	0.715169458 	0.717938032 	0.710118932 	0.711950519 
 1               	0.720299864 	0.717573281 	0.713886521 	0.719472631 	0.719207463 	0.736629914 
 1               	0.73801027  	0.734526523 	0.741611728 	0.738530699 	0.739734121 	0.749932712 
 1               	0.752253599 	0.747021625 	0.749377017 	0.760405535 	0.762436231 	0.773056204 
 1               	0.767790233 	0.775188086 	0.773072493 	0.787704513 	0.781007119 	0.781627554 
 1               	0.796697488 	0.787643787 	0.793382718 	0.801135764 	0.809833108 	0.816970105 
 1               	0.814456526 	0.816372964 	0.82555481  	0.834230707 	0.829320438 	0.840889976 
 1               	0.849550469 	0.845403031 	0.853460434 	0.851945708 	0.853753099 	0.855121246 
 1               	0.861785448 	0.870579769 	0.883371175 	0.879778064 	0.883227596 	0.888713831 
 1               	0.890902882 	0.896709761 	0.895818924 	0.899644516 	0.913679194 	0.920358681 
 1               	0.910781099 	0.920059796 	0.922564535 	0.934732644 	0.931305259 	0.926829607 
 1               	0.935601251 	0.948792725 	0.947202212 	0.944498904 	0.958597854 	0.961132308 
 1               	0.957643952 	0.958607741 	0.959578983 	0.973852603 	0.974746854 	0.975454634 
 1               	0.970113445 	0.979559702 	0.9771529   	0.985085579 	0.993079437 	0.998319376 
 1               	0.993202961 	0.997100053 	1.002863614 	0.993475583 	1.001457354 	1.008136442 
 1               	1.003508725 	1.016254835 	1.022689927 	1.018040307 	1.022126347 	1.027755557 
 1               	1.024416117 	1.035523933 	1.026197726 	1.037489178 	1.034721776 	1.037357711 
 1               	1.042249613 	1.052924868 	1.055306442 	1.048642869 	1.059145064 	1.058567645 
 1               	1.059185481 	1.065631137 	1.078391761 	1.080920704 	1.07472605  	1.087085465 
 1               	1.082539973 	1.091817496 	1.10144859  	1.096030946 	1.097121725 	1.10725337  
 1               	1.116674921 	1.122582809 	1.115888052 	1.12311949  	1.137044545 	1.126120286 
 1               	1.130664935 	1.137598836 	1.152211373 	1.156040904 	1.152927632 	1.173302604 
 1               	1.166097584 	1.172288241 	1.189068342 	1.191415439 	1.201552386 	1.196294774 
 1               	1.214599092 	1.215458359 	1.222796545 	1.22983108  	1.225839011 	1.244863236 
 1               	1.250786848 	1.247430095 	1.264321595 	1.265408659 	1.263520897 	1.279451797 
 1               	1.274082422 	1.292190929 	1.294090303 	1.297948282 	1.301697041 	1.304620734 
 1               	1.308448962 	1.313962612 	1.320614276 	1.337921355 	1.330942462 	1.338620336 
 1               	1.355858149 	1.356091181 	1.366993028 	1.363764944 	1.364376308 	1.376841903 
 1               	1.37548998  	1.3842289   	1.380662243 	1.394897799 	1.400006637 	1.397327601 
 1               	1.396685501 	1.407678786 	1.401972426 	1.403366248 	1.41661931  	1.419925347 
 1               	1.409641634 	1.418817227 	1.412626662 	1.42125162  	1.415828571 	1.424923127 
 1               	1.421340495 	1.430901484 	1.423553931 	1.43265689  	1.430680515 	1.420143773 
 1               	1.415125166 	1.42040442  	1.420582768 	1.415088531 	1.409402096 	1.412536152 
 1               	1.407821462 	1.4114743   	1.402558171 	1.406897185 	1.403028593 	1.405869223 
 1               	1.395122458 	1.396547676 	1.389795711 	1.391249451 	1.376209846 	1.383349915 
 1               	1.363319339 	1.359093882 	1.363888778 	1.356315196 	1.358724335 	1.344001027 
 1               	1.336234937 	1.334497597 	1.334949053 	1.323915812 	1.318821569 	1.316499319 
 1               	1.308054344 	1.301392183 	1.300519198 	1.291341721 	1.296822007 	1.28892749  
 1               	1.289439596 	1.279796835 	1.280675178 	1.267453112 	1.258785974 	1.252893224 
 1               	1.259477617 	1.246506449 	1.239240573 	1.242134759 	1.237758688 	1.232404188 
 1               	1.214793669 	1.222739865 	1.212849571 	1.208764523 	1.208086991 	1.206833737 
 1               	1.199493509 	1.192858744 	1.194983882 	1.181961143 	1.185828287 	1.171050805 
 1               	1.171285925 	1.176357035 	1.174564911 	1.169774804 	1.166348299 	1.156418424 
 1               	1.162484544 	1.156028176 	1.157652741 	1.149878476 	1.145957645 	1.142376269 
 1               	1.144773974 	1.139237452 	1.139766566 	1.138766138 	1.126808362 	1.126632657 
 1               	1.130813972 	1.128132538 	1.124212035 	1.128559023 	1.116445528 	1.128778348 
 1               	1.122894223 	1.126630291 	1.123792615 	1.11841727  	1.122244767 	1.121863905 
 1               	1.107209254 	1.108368497 	1.113980494 	1.106000609 	1.114995098 	1.107574403 
 1               	1.11028015  	1.113055431 	1.099034242 	1.106094822 	1.10193192  	1.095457223 
 1               	1.105595833 	1.100397663 	1.109015982 	1.102359752 	1.103904762 	1.098094223 
 1               	1.09718796  	1.101463211 	1.090556729 	1.093511292 	1.088244272 	1.093549055 
 1               	1.097883465 	1.09411034  	1.085442371 	1.097178124 	1.092809576 	1.097243325 
 1               	1.097057679 	1.096095111 	1.087514382 	1.088301726 	1.084204271 	1.082424012 
 1               	1.087402518 	1.079768608 	1.085579836 	1.080866494 	1.077555071 	1.072325219 
 1               	1.085451155 	1.077269267 	1.081497557 	1.073951341 	1.077817463 	1.079702218 
 1               	1.077985587 	1.079079587 	1.071187437 	1.068325107 	1.071262242 	1.069783225 
 1               	1.062733459 	1.062786591 	1.064656602 	1.054430798 	1.054172346 	1.055419947 
 1               	1.051632878 	1.050715441 	1.04790181  	1.061936957 	1.059396995 	1.059242478 
 1               	1.056335403 	1.051997347 	1.044776986 	1.037564055 	1.04704997  	1.04042748  
 1               	1.048755488 	1.037885332 	1.038153248 	1.030974703 	1.040657613 	1.038580307 
 1               	1.033293998 	1.032374582 	1.026525097 	1.033482902 	1.022249472 	1.021711188 
 1               	1.016530844 	1.019860867 	1.018966311 	1.007033822 	1.006717261 	1.018710497 
 1               	1.00206629  	1.012037397 	1.003410442 	1.004087195 	0.998926377 	0.997985594 
 1               	0.990905044 	0.991549173 	0.995982892 	0.987458731 	0.988884611 	0.985007808 
 1               	0.986942045 	0.982378212 	0.987920234 	0.975259568 	0.989286301 	0.984195218 
 1               	0.979609319 	0.977245116 	0.96751207  	0.971714976 	0.973333024 	0.974646014 
 1               	0.964660194 	0.966781859 	0.967725101 	0.964952075 	0.960708111 	0.958880937 
 1               	0.963960757 	0.97255031  	0.95909937  	0.961755367 	0.962234443 	0.968753772 
 1               	0.96657547  	0.968217879 	0.955574792 	0.969664543 	0.971068177 	0.971834123 
 1               	0.970120995 	0.960445969 	0.959422737 	0.964302222 	0.966451054 	0.975131088 
 1               	0.969170726 	0.971851144 	0.980044112 	0.980873401 	0.980010061 	0.981436316 
 1               	0.98294003  	0.989066017 	0.994993534 	0.987542349 	0.997069882 	0.996199855 
 1               	1.003062197 	1.003443826 	1.009092449 	1.012966187 	1.008885422 	1.021653194 
 1               	1.021626395 	1.020641144 	1.032675488 	1.034342427 	1.035771236 	1.038303325 
 1               	1.053039302 	1.058065738 	1.057910256 	1.065450174 	1.070335    	1.079509414 
 1               	1.083424499 	1.080255431 	1.086883984 	1.08422751  	1.097286733 	1.104073542 
 1               	1.105637532 	1.109907654 	1.119036629 	1.112567165 	1.120610186 	1.13193867  
 1               	1.125714874 	1.132373869 	1.147062629 	1.146130613 	1.15338932  	1.147891034 
 1               	1.154411876 	1.161953902 	1.170749881 	1.162460861 	1.179552153 	1.184985319 
 1               	1.174795296 	1.188157882 	1.182924119 	1.192185803 	1.188941363 	1.200383714 
 1               	1.203676537 	1.201968377 	1.211982121 	1.213844795 	1.206093777 	1.218426891 
 1               	1.216936933 	1.218941812 	1.215205019 	1.221110599 	1.220406648 	1.216716063 
 1               	1.214502483 	1.223744434 	1.219623388 	1.230166543 	1.225393381 	1.222772955 
 1               	1.221275649 	1.226190548 	1.229397728 	1.223044022 	1.225138944 	1.219733527 
 1               	1.215064542 	1.210322024 	1.218314912 	1.207139622 	1.212791937 	1.217662544 
 1               	1.205371008 	1.209073097 	1.20882194  	1.198804774 	1.208482658 	1.205998157 
 1               	1.197617722 	1.197034846 	1.196024364 	1.193585317 	1.18038411  	1.180488953 
 1               	1.177593445 	1.179932781 	1.18289341  	1.168005818 	1.16486786  	1.160818999 
 1               	1.171163665 	1.160902158 	1.162864639 	1.160718323 	1.156690971 	1.152970043 
 1               	1.139629482 	1.141745269 	1.132101356 	1.13564662  	1.138140483 	1.120824858 
 1               	1.129771165 	1.117659244 	1.121448163 	1.11772064  	1.10719477  	1.104943975 
 1               	1.107339865 	1.099238231 	1.087475949 	1.093790821 	1.082724387 	1.088595526 
 1               	1.073613264 	1.073097147 	1.082716679 	1.076330771 	1.071007885 	1.071443154 
 1               	1.058688764 	1.050581145 	1.048563746 	1.059039598 	1.047705057 	1.044455194 
 1               	1.045656231 	1.037417281 	1.039804604 	1.03080979  	1.035545822 	1.020179673 
 1               	1.033307474 	1.02034288  	1.021386594 	1.015065688 	1.008883615 	1.005992333 
 1               	1.008759932 	1.000215929 	0.998735449 	1.000075624 	0.99400603  	1.003477736 
 1               	0.997892597 	0.986916416 	0.984314717 	0.983715405 	0.98575645  	0.988615425 
 1               	0.977566185 	0.972282825 	0.976571506 	0.981998481 	0.979424487 	0.966984478 
 1               	0.974241214 	0.967124399 	0.964617069 	0.964910102 	0.961712713 	0.967866282 
 1               	0.957197801 	0.966956847 	0.961518898 	0.961128335 	0.951428425 	0.953271948 
 1               	0.949992721 	0.958032759 	0.949536865 	0.956983235 	0.945366192 	0.948494174 
 1               	0.948202393 	0.955863459 	0.943245261 	0.951900193 	0.944343515 	0.950223827 
 1               	0.944120874 	0.946999005 	0.945241618 	0.949891538 	0.945937787 	0.947695255 
 1               	0.94827612  	0.944484126 	0.94886004  	0.955125216 	0.941942088 	0.949873229 
 1               	0.946109659 	0.948704251 	0.954996166 	0.95030056  	0.956723729 	0.952071754 
 1               	0.959215219 	0.952497373 	0.958892646 	0.948843944 	0.961264429 	0.961444842 
 1               	0.951003988 	0.954486852 	0.967742582 	0.954777583 	0.964784965 	0.959695782 
 1               	0.971080697 	0.967483933 	0.96336997  	0.965016057 	0.970754777 	0.972249308 
 1               	0.969067789 	0.967497192 	0.97773536  	0.974877164 	0.974755724 	0.978102619 
 1               	0.97766787  	0.978037563 	0.981707887 	0.983764327 	0.993055911 	0.996869    
 1               	0.992092565 	0.999686562 	0.993770514 	0.999546221 	0.998240966 	0.997914732 
 1               	1.005894972 	1.013995091 	1.008565758 	1.016388265 	1.009357069 	1.011307176 
 1               	1.010040841 	1.027971366 	1.020703092 	1.030108913 	1.028705762 	1.028064362 
 1               	1.029456205 	1.025731719 	1.038948244 	1.041887974 	1.04130287  	1.035059683 
 1               	1.04338963  	1.039770235 	1.046505664 	1.043384459 	1.058582417 	1.049263204 
 1               	1.057549504 	1.064684114 	1.063552546 	1.068497157 	1.068501119 	1.066027338 
 1               	1.068518095 	1.066747828 	1.07146472  	1.081117396 	1.076255922 	1.071098792 
 1               	1.075359769 	1.079240091 	1.087051492 	1.087977921 	1.087222586 	1.092526409 
 1               	1.092204644 	1.097893319 	1.096694064 	1.092811901 	1.1005391   	1.091943401 
 1               	1.097383237 	1.101581316 	1.091951514 	1.101503839 	1.098620821 	1.110629033 
 1               	1.105094386 	1.111313125 	1.101079247 	1.107228389 	1.101765087 	1.103094241 
 1               	1.113354742 	1.118784218 	1.104302682 	1.105652395 	1.109589362 	1.120110935 
 1               	1.110431449 	1.112019546 	1.114201692 	1.113799554 	1.118565038 	1.117331975 
 1               	1.117774665 	1.12443943  	1.126070739 	1.117541123 	1.12008304  	1.117753678 
 1               	1.126478755 	1.118193195 	1.115551482 	1.115607507 	1.113953461 	1.117178268 
 1               	1.122505721 	1.121923001 	1.118702619 	1.125580462 	1.119966654 	1.127307071 
 1               	1.113490153 	1.130049036 	1.117928705 	1.126753438 	1.121967739 	1.11980843  
 1               	1.125773983 	1.118381859 	1.123123956 	1.11813001  	1.126328909 	1.122801691 
 1               	1.11708065  	1.127003948 	1.125327998 	1.13068226  	1.129571008 	1.129571394 
 1               	1.125344194 	1.11977425  	1.11968653  	1.128435739 	1.128242541 	1.12930142  
 1               	1.123864248 	1.13222376  	1.130879547 	1.136336703 	1.128167747 	1.137747296 
 1               	1.135940485 	1.130176275 	1.128286081 	1.132030042 	1.125681032 	1.136002011 
 1               	1.132584572 	1.133518097 	1.133283427 	1.141534302 	1.131700417 	1.131040312 
 1               	1.144417536 	1.140205293 	1.143615647 	1.136435897 	1.140939169 	1.144622774 
 1               	1.148601341 	1.144043019 	1.143990321 	1.142372661 	1.138953203 	1.147732291 
 1               	1.138252133 	1.143487226 	1.149090349 	1.141980982 	1.153319796 	1.141522113 
 1               	1.14165056  	1.154611119 	1.145458443 	1.143904202 	1.150309044 	1.149885012 
 1               	1.148243489 	1.14958182  	1.146273167 	1.147298432 	1.145481286 	1.142758124 
 1               	1.153781062 	1.15074851  	1.142928354 	1.1458496   	1.136546848 	1.149993374 
 1               	1.137135124 	1.139163939 	1.134856571 	1.147680023 	1.144423747 	1.142916517 
 1               	1.142791264 	1.128061677 	1.129716937 	1.125400591 	1.12756684  	1.132026759 
 1               	1.133850604 	1.130908128 	1.13147757  	1.114793648 	1.115886277 	1.113496104 
 1               	1.116110062 	1.106506275 	1.120249664 	1.109834943 	1.104097022 	1.10163463  
 1               	1.102441151 	1.10818789  	1.092506915 	1.098557488 	1.093943402 	1.098894739 
 1               	1.088025815 	1.087300474 	1.091926946 	1.081184889 	1.089713642 	1.083238312 
 1               	1.088937023 	1.089990595 	1.084222023 	1.086864651 	1.088819646 	1.080160463 
 1               	1.072567703 	1.079039488 	1.078022055 	1.077639194 	1.077338353 	1.087442294 
 1               	1.085171641 	1.078079823 	1.077626533 	1.08815548  	1.081537067 	1.086907487 
 1               	1.085483188 	1.080791069 	1.090133044 	1.100481836 	1.101451166 	1.093905727 
 1               	1.100609213 	1.102303306 	1.106191294 	1.116721604 	1.107722596 	1.115127993 
 1               	1.126785457 	1.128276503 	1.139760666 	1.140909565 	1.137339004 	1.149771408 
 1               	1.153750274 	1.16372886  	1.166495602 	1.16989872  	1.184668022 	1.19469956  
 1               	1.205796627 	1.202302817 	1.211502163 	1.217645182 	1.225120847 	1.228576471 
 1               	1.248111494 	1.256209147 	1.256262506 	1.264334661 	1.278431175 	1.280336178 
 1               	1.299986378 	1.297194879 	1.312695444 	1.313994704 	1.329130953 	1.336723667 
 1               	1.34724182  	1.344552507 	1.363102832 	1.369842822 	1.37025053  	1.374957713 
 1               	1.384517299 	1.391488299 	1.403594    	1.411548441 	1.420468351 	1.422136027 
 1               	1.426569164 	1.431214044 	1.442936502 	1.444649045 	1.445103232 	1.445545802 
 1               	1.4521815   	1.462678432 	1.459176446 	1.472461318 	1.47837311  	1.481328244 
 1               	1.476864166 	1.476448743 	1.49028367  	1.493021294 	1.481032573 	1.495141703 
 1               	1.494022018 	1.491825856 	1.483605994 	1.490620358 	1.490435389 	1.483316037 
 1               	1.481391036 	1.486995132 	1.478374275 	1.469020642 	1.470050838 	1.465414874 
 1               	1.459741067 	1.465847034 	1.462723168 	1.457439145 	1.446706577 	1.434202461 
 1               	1.434723878 	1.419831104 	1.417724981 	1.422352547 	1.412054258 	1.396213596 
 1               	1.397101364 	1.390057261 	1.376938845 	1.381451652 	1.360530586 	1.360225738 
 1               	1.356383403 	1.339185647 	1.340080537 	1.324713285 	1.313526689 	1.314292471 
 1               	1.30610975  	1.297757566 	1.283094419 	1.27154503  	1.264575597 	1.267463764 
 1               	1.257236753 	1.236606307 	1.227600851 	1.222895066 	1.223392813 	1.215019048 
 1               	1.210199025 	1.193540579 	1.184377843 	1.17955515  	1.171555148 	1.170442086 
 1               	1.15189598  	1.148731284 	1.149054192 	1.132787745 	1.130593746 	1.120015242 
 1               	1.123517444 	1.117519082 	1.111775013 	1.102986812 	1.088520557 	1.089425446 
 1               	1.081893997 	1.074102772 	1.07015986  	1.074714347 	1.062430959 	1.057418305 
 1               	1.064246145 	1.059337919 	1.058145656 	1.046214546 	1.044195034 	1.045619852 
 1               	1.033207814 	1.045358857 	1.042779433 	1.025499836 	1.039336871 	1.034944643 
 1               	1.026568213 	1.024915313 	1.030783836 	1.028872985 	1.0202777   	1.02487045  
 1               	1.019719826 	1.013429589 	1.007851195 	1.015343534 	1.016990668 	1.017454821 
 1               	1.005283556 	1.006927696 	1.013804105 	1.011252083 	1.008050568 	1.004828524 
 1               	1.008578304 	1.009681966 	1.003911747 	1.013140082 	1.002152371 	0.998279204 
 1               	1.002888477 	1.001903216 	1.010698341 	1.010925058 	0.998829064 	1.005926752 
 1               	1.003201353 	1.000525953 	0.998323038 	0.998604801 	1.000848686 	0.994626101 
 1               	1.000520422 	1.00789172  	0.999250262 	1.002471101 	0.998939648 	0.995312727 
 1               	0.994341799 	0.989648544 	0.998833771 	0.999777932 	0.986902539 	0.988866259 
 1               	0.994166539 	0.997360029 	0.989441191 	0.983830555 	0.995562979 	0.987314243 
 1               	0.993905932 	0.98620349  	0.982492022 	0.983048723 	0.985532031 	0.982732652 
 1               	0.987761558 	0.982990596 	0.983077686 	0.970261192 	0.975546847 	0.980270576 
 1               	0.97275176  	0.974294035 	0.973885422 	0.965381589 	0.975708697 	0.97601937  
 1               	0.969241009 	0.972429745 	0.971665485 	0.973403856 	0.959418269 	0.973687616 
 1               	0.97062049  	0.970222631 	0.969182085 	0.957339659 	0.965679832 	0.969418101 
 1               	0.967746282 	0.971240713 	0.960758115 	0.966665271 	0.96402913  	0.959978752 
 1               	0.966949874 	0.95893542  	0.96273107  	0.969674165 	0.963016671 	0.968098035 
 1               	0.974443112 	0.96668094  	0.961883002 	0.97397097  	0.979794844 	0.980608322 
 1               	0.97723792  	0.96949998  	0.972697757 	0.977872132 	0.973428058 	0.984860856 
 1               	0.977561628 	0.98349487  	0.979218502 	0.984029519 	0.984260399 	0.994396474 
 1               	0.993947951 	0.992391803 	0.999355694 	0.997102135 	0.98970961  	1.001352975 
 1               	0.998376005 	1.004978462 	0.997322349 	1.013049286 	1.014517935 	0.99998227  
 1               	1.003210982 	1.010247428 	1.017627113 	1.009179891 	1.012211384 	1.018198416 
 1               	1.018290449 	1.023833096 	1.012587474 	1.020622055 	1.023799626 	1.016925528 
 1               	1.02254253  	1.021803077 	1.025727887 	1.015671563 	1.024788291 	1.018104406 
 1               	1.024823003 	1.021053151 	1.012712636 	1.019763428 	1.006785945 	1.015077762 
 1               	1.005371863 	1.018329634 	1.002623939 	1.0026983   	0.998879885 	0.994706767 
 1               	1.001892616 	0.993719566 	0.99323404  	0.998007292 	0.995095997 	0.979524953 
 1               	0.986038216 	0.970658331 	0.979364339 	0.961337403 	0.96435801  	0.953905944 
 1               	0.955530172 	0.952316321 	0.946016483 	0.93803344  	0.931639531 	0.934766579 
 1               	0.919478671 	0.921344152 	0.923322887 	0.917360764 	0.912279983 	0.895382477 
 1               	0.892702241 	0.890676399 	0.879071012 	0.870149356 	0.865406513 	0.872779481 
 1               	0.86155415  	0.846533067 	0.842953711 	0.848551763 	0.833943915 	0.832124408 
 1               	0.826144801 	0.813229878 	0.814771779 	0.81207967  	0.809379751 	0.805368639 
 1               	0.786304679 	0.794196889 	0.777497763 	0.77594703  	0.777185135 	0.773220945 
 1               	0.757832902 	0.763551389 	0.753500209 	0.740444783 	0.740510285 	0.738523949 
 1               	0.734677532 	0.723939266 	0.718559366 	0.7182326   	0.721983561 	0.723885128 
 1               	0.713316523 	0.70934998  	0.705703862 	0.709520079 	0.694881005 	0.691531249 
 1               	0.692127178 	0.69971281  	0.689766485 	0.698314304 	0.686764347 	0.694078853 
 1               	0.693912798 	0.688387669 	0.679313309 	0.676771744 	0.678959328 	0.685764224 
 1               	0.685695292 	0.68376381  	0.68238447  	0.678185332 	0.68847107  	0.684727109 
 1               	0.679941365 	0.688905726 	0.673474026 	0.686207188 	0.67511723  	0.689250762 
 1               	0.677271313 	0.687354663 	0.683860983 	0.677464761 	0.681678821 	0.687697591 
 1               	0.685175712 	0.696019025 	0.681740755 	0.696941216 	0.688030656 	0.6952237   
 1               	0.697421735 	0.701266477 	0.693704988 	0.694209286 	0.702264682 	0.703740904 
 1               	0.699580082 	0.695986604 	0.706167394 	0.701965461 	0.707921634 	0.695963239 
 1               	0.708562945 	0.706523307 	0.701963848 	0.707690468 	0.708474665 	0.701760187 
 1               	0.711018122 	0.712656807 	0.704637035 	0.710528172 	0.710434798 	0.713765254 
 1               	0.715381046 	0.715967768 	0.712085383 	0.710807967 	0.710460162 	0.718820104 
 1               	0.720018559 	0.71054683  	0.719561349 	0.714457566 	0.718295807 	0.721340099 
 1               	0.722442298 	0.718194409 	0.719573836 	0.714181051 	0.708598404 	0.714779688 
 1               	0.715842388 	0.71571742  	0.712925398 	0.718292918 	0.714397415 	0.718127122 
 1               	0.717922179 	0.716675347 	0.717558369 	0.70734241  	0.712273632 	0.713317018 
 1               	0.706764022 	0.7030228   	0.703705229 	0.702109169 	0.701220267 	0.703965487 
 1               	0.700392121 	0.702441608 	0.700725911 	0.706692544 	0.700781027 	0.710904438 
 1               	0.712089681 	0.703245428 	0.705757945 	0.71020503  	0.712519282 	0.703934506 
 1               	0.709918115 	0.700853394 	0.69799346  	0.699587792 	0.706359377 	0.702491231 
 1               	0.713458463 	0.70895688  	0.710160418 	0.698595318 	0.701184791 	0.708787632 
 1               	0.714279854 	0.710465143 	0.703279478 	0.704660009 	0.708617375 	0.709913696 
 1               	0.705415662 	0.705956225 	0.708057954 	0.713244568 	0.712253402 	0.702706781 
 1               	0.703571142 	0.705012221 	0.705834978 	0.711339058 	0.711709503 	0.706523335 
 1               	0.707301376 	0.708041207 	0.721037123 	0.719783715 	0.714350839 	0.721318485 
 1               	0.719696666 	0.727701581 	0.716758645 	0.722144586 	0.728520585 	0.72135433  
 1               	0.725054223 	0.72673795  	0.719259687 	0.732603701 	0.733658285 	0.737290804 
 1               	0.736744534 	0.729223787 	0.7323196   	0.730806412 	0.734897936 	0.7315879   
 1               	0.729645669 	0.728649367 	0.737971999 	0.736946506 	0.735168059 	0.748287204 
 1               	0.737962422 	0.735396882 	0.739079016 	0.743534324 	0.739697922 	0.749565725 
 1               	0.752359267 	0.753014699 	0.748924679 	0.74822093  	0.746595801 	0.750378233 
 1               	0.751652368 	0.758632859 	0.755672693 	0.75720901  	0.754459927 	0.754636435 
 1               	0.758260866 	0.763514942 	0.761702955 	0.769653322 	0.768693984 	0.7646169   
 1               	0.765846452 	0.759719709 	0.765278481 	0.771807337 	0.77643782  	0.769788864 
 1               	0.773860603 	0.775475091 	0.782413377 	0.76958351  	0.773625765 	0.783750615 
 1               	0.782496999 	0.778191458 	0.78362952  	0.785518317 	0.792841952 	0.782455931 
 1               	0.792523727 	0.785495056 	0.797915243 	0.797126722 	0.794500783 	0.804254386 
 1               	0.806094022 	0.795941144 	0.799232941 	0.81191245  	0.805043698 	0.810467104 
 1               	0.806495099 	0.80938352  	0.815212048 	0.817948002 	0.820407887 	0.823345869 
 1               	0.83546386  	0.83084584  	0.83113886  	0.834308967 	0.842111272 	0.840894207 
 1               	0.840664947 	0.846481389 	0.860271679 	0.85008894  	0.861004199 	0.865714819 
 1               	0.866488712 	0.869573439 	0.883853424 	0.888527619 	0.878359324 	0.895523105 
 1               	0.892862879 	0.899911376 	0.900183421 	0.905353107 	0.913106523 	0.919724491 
 1               	0.923408581 	0.92017203  	0.934502341 	0.92798493  	0.940752817 	0.937220854 
 1               	0.951069834 	0.950273937 	0.958785886 	0.95681826  	0.972920615 	0.969459403 
 1               	0.976969888 	0.980466973 	0.981252345 	0.997762104 	0.992767619 	1.006301161 
 1               	1.014136866 	1.009868956 	1.029147936 	1.023669171 	1.041681558 	1.041430124 
 1               	1.040124185 	1.045569313 	1.066117523 	1.070116032 	1.064972863 	1.071171809 
 1               	1.078016112 	1.096239949 	1.100279855 	1.098081047 	1.116181197 	1.112093971 
 1               	1.121412692 	1.132035447 	1.135745053 	1.137626286 	1.146224288 	1.160532962 
 1               	1.167570374 	1.171866325 	1.180777369 	1.176849677 	1.194501914 	1.200595247 
 1               	1.207916806 	1.20824421  	1.210596501 	1.213462763 	1.228507185 	1.23978549  
 1               	1.240916851 	1.247545421 	1.259027822 	1.260706686 	1.264685262 	1.280531453 
 1               	1.286546304 	1.280323947 	1.290247821 	1.305231115 	1.301307592 	1.318300123 
 1               	1.32745606  	1.324553213 	1.338749952 	1.335198723 	1.352547716 	1.351544824 
 1               	1.351967154 	1.358970285 	1.374416953 	1.375724877 	1.383369177 	1.381023861 
 1               	1.39408682  	1.391560169 	1.40709924  	1.398526354 	1.407840013 	1.408025014 
 1               	1.42629036  	1.422021587 	1.434225659 	1.432484549 	1.431126553 	1.438284419 
 1               	1.444945604 	1.449854486 	1.449717963 	1.457563514 	1.460452227 	1.454865178 
 1               	1.459971406 	1.468103455 	1.467332927 	1.460831308 	1.474439416 	1.467759579 
 1               	1.473164932 	1.47097151  	1.483381863 	1.483883877 	1.48300665  	1.48206128  
 1               	1.47014598  	1.471252659 	1.482930921 	1.476807114 	1.48286068  	1.469998317 
 1               	1.478996005 	1.474543618 	1.473758261 	1.466633054 	1.467460054 	1.476376958 
 1               	1.464586792 	1.468627514 	1.469074212 	1.461608699 	1.461100426 	1.463103277 
 1               	1.465081518 	1.462607673 	1.458620745 	1.455394915 	1.447559847 	1.440561379 
 1               	1.438097338 	1.443923496 	1.435440912 	1.439217164 	1.424667915 	1.420237875 
 1               	1.41700049  	1.417004794 	1.413604889 	1.419141579 	1.414976218 	1.402093363 
 1               	1.411426183 	1.394819505 	1.404274753 	1.397327954 	1.387622492 	1.390098307 
 1               	1.380601896 	1.386841973 	1.38105534  	1.381244264 	1.371199266 	1.359003348 
 1               	1.370054749 	1.357270011 	1.352268334 	1.350203382 	1.344996471 	1.351620272 
 1               	1.347484983 	1.338448171 	1.342724015 	1.336159823 	1.336640014 	1.335985061 
 1               	1.32614381  	1.321116728 	1.318193985 	1.321943697 	1.311037692 	1.313721813 
 1               	1.3108241   	1.300782257 	1.300367355 	1.297068439 	1.29847375  	1.306378516 
 1               	1.29734591  	1.300826257 	1.294369284 	1.287758675 	1.293433797 	1.290256916 
 1               	1.281355492 	1.288149547 	1.286435842 	1.28409272  	1.275366296 	1.28363635  
 1               	1.272606777 	1.265440488 	1.270070466 	1.264898205 	1.265139227 	1.265366012 
 1               	1.261624216 	1.263027176 	1.253229659 	1.262892528 	1.265186145 	1.262057787 
 1               	1.260659219 	1.246781757 	1.248766735 	1.245013009 	1.251984037 	1.253585913 
 1               	1.245700271 	1.250477875 	1.244979695 	1.242089566 	1.245308288 	1.236858469 
 1               	1.242888798 	1.230996935 	1.23434965  	1.231552395 	1.228854314 	1.227061804 
 1               	1.222496911 	1.224025633 	1.224448168 	1.229374412 	1.219340701 	1.224242518 
 1               	1.208857993 	1.213767392 	1.207453388 	1.212950691 	1.202960626 	1.213013082 
 1               	1.212908129 	1.208942303 	1.196951743 	1.207564521 	1.194408012 	1.190814464 
 1               	1.192100882 	1.188823568 	1.197438864 	1.18896732  	1.19221322  	1.182268721 
 1               	1.179512557 	1.187228599 	1.18656405  	1.173915821 	1.185314335 	1.18170447  
 1               	1.1825146   	1.173624861 	1.170933763 	1.170214949 	1.176903989 	1.162322154 
 1               	1.17212833  	1.167885359 	1.164009918 	1.158426872 	1.152120388 	1.164977771 
 1               	1.156520922 	1.1611363   	1.16019481  	1.143397157 	1.141626537 	1.153833953 
 1               	1.140581526 	1.146036399 	1.148754969 	1.14288883  	1.137055138 	1.133680574 
 1               	1.126830545 	1.125076232 	1.134067251 	1.120597302 	1.120452171 	1.123034881 
 1               	1.123749691 	1.125817075 	1.12039198  	1.110391969 	1.114449018 	1.114750753 
 1               	1.111944965 	1.111208447 	1.112930955 	1.112599823 	1.112330521 	1.098526647 
 1               	1.098417558 	1.100495031 	1.105434675 	1.100366788 	1.086600987 	1.090502393 
 1               	1.092527959 	1.094161145 	1.09359447  	1.092432591 	1.0890031   	1.084761716 
 1               	1.080990872 	1.07253108  	1.071875877 	1.079389105 	1.070336943 	1.072276013 
 1               	1.069952857 	1.074250928 	1.076610473 	1.064935186 	1.066294822 	1.058276145 
 1               	1.061037343 	1.055701335 	1.055103962 	1.056160371 	1.054675969 	1.053767452 
 1               	1.051826752 	1.057747471 	1.047738146 	1.056081142 	1.060221027 	1.05939718  
 1               	1.051745994 	1.041738313 	1.054346236 	1.043176839 	1.051813786 	1.048175827 
 1               	1.040254748 	1.049729537 	1.052244261 	1.036989098 	1.04752853  	1.051412887 
 1               	1.048855357 	1.050089024 	1.04562068  	1.04678103  	1.045320138 	1.03769209  
 1               	1.043050144 	1.043201677 	1.043678619 	1.04835114  	1.052448284 	1.051930801 
 1               	1.050353332 	1.039433464 	1.046951632 	1.040194309 	1.048303935 	1.043646127 
 1               	1.054335912 	1.041753949 	1.040931975 	1.043085134 	1.048162974 	1.057028172 
 1               	1.048521177 	1.053593871 	1.051836033 	1.049476648 	1.057451364 	1.057814317 
 1               	1.05960162  	1.053788471 	1.058786488 	1.049702596 	1.053202601 	1.059560283 
 1               	1.057449213 	1.059393899 	1.063674481 	1.055176372 	1.065652905 	1.069404525 
 1               	1.060214717 	1.068328953 	1.063582307 	1.074685604 	1.076500113 	1.067639535 
 1               	1.070057393 	1.075497621 	1.080294222 	1.077548635 	1.069274452 	1.072129421 
 1               	1.078559629 	1.08414247  	1.083026815 	1.080525018 	1.089325745 	1.073980069 
 1               	1.07607547  	1.080290504 	1.083928548 	1.081440297 	1.086219334 	1.078489349 
 1               	1.079631635 	1.096262225 	1.088227761 	1.083642809 	1.084807001 	1.095475164 
 1               	1.08992827  	1.09478238  	1.085721263 	1.101268634 	1.101797822 	1.094070746 
 1               	1.097151996 	1.090810966 	1.088953411 	1.089827378 	1.092923172 	1.090159971 
 1               	1.103387319 	1.091699117 	1.105675798 	1.100483108 	1.097706583 	1.09625275  
 1               	1.100121678 	1.106058321 	1.093097791 	1.10550107  	1.093346831 	1.092253131 
 1               	1.103256123 	1.096260335 	1.104465707 	1.103835637 	1.100506339 	1.106446257 
 1               	1.093172935 	1.105411814 	1.09611794  	1.098055342 	1.105693414 	1.094891225 
 1               	1.095503498 	1.100883833 	1.097980155 	1.099755156 	1.096051191 	1.087961983 
 1               	1.089135288 	1.096973701 	1.09495557  	1.085629488 	1.091859074 	1.086421786 
 1               	1.089371637 	1.092107904 	1.096867347 	1.083895234 	1.086493702 	1.084408564 
 1               	1.087687772 	1.086984339 	1.087409026 	1.084411701 	1.084748578 	1.072290615 
 1               	1.083045551 	1.07681434  	1.072751244 	1.08271956  	1.075982041 	1.066834616 
 1               	1.074375225 	1.073361305 	1.07316221  	1.06184216  	1.070954604 	1.064336528 
 1               	1.058272449 	1.056813813 	1.068535927 	1.057870392 	1.055816363 	1.062495303 
 1               	1.063263382 	1.05747199  	1.047138859 	1.060789261 	1.056673594 	1.047253456 
 1               	1.053976175 	1.047297764 	1.042995711 	1.041400747 	1.043497036 	1.038618713 
 1               	1.04672791  	1.038790756 	1.037309802 	1.044903442 	1.043382373 	1.033049008 
 1               	1.025353366 	1.039087342 	1.02232526  	1.024152964 	1.032664763 	1.020452205 
 1               	1.021416181 	1.031449997 	1.018216135 	1.020228347 	1.013278791 	1.019977644 
 1               	1.018792062 	1.023233487 	1.018968451 	1.020286406 	1.013413779 	1.013861239 
 1               	1.006669986 	1.012063853 	1.01647566  	1.012289241 	1.015109164 	1.009238998 
 1               	1.014977215 	1.009567168 	1.01565691  	1.006192568 	1.014006328 	1.005582187 
 1               	1.000248551 	1.002244394 	1.011079584 	0.996505392 	1.001087765 	1.009637594 
 1               	1.009707993 	1.010688989 	1.001976554 	0.99506124  	0.994593629 	1.000208435 
 1               	0.994594604 	1.009829662 	0.999296865 	0.995125667 	1.01029436  	1.008438328 
 1               	1.010924107 	1.002632183 	1.000250061 	1.004462422 	1.010813229 	1.004375968 
 1               	1.008291342 	0.998038206 	1.006958263 	0.998741045 	1.009242652 	1.008952625 
 1               	1.013914148 	1.007817176 	1.012539927 	1.003314037 	1.01867379  	1.009839973 
 1               	1.013378253 	1.014777507 	1.01254577  	1.012277629 	1.021114753 	1.013668087 
 1               	1.016491433 	1.0158298   	1.021425325 	1.029210311 	1.027264831 	1.022647418 
 1               	1.021354129 	1.031964299 	1.037705188 	1.036534575 	1.036013744 	1.03376641  
 1               	1.036194843 	1.046047333 	1.041456452 	1.039900799 	1.045154915 	1.046621698 
 1               	1.047343807 	1.04838905  	1.052806761 	1.052012302 	1.059654584 	1.051066486 
 1               	1.067961784 	1.070073202 	1.057555971 	1.069594201 	1.0625024   	1.068421931 
 1               	1.067025358 	1.082839392 	1.075176124 	1.07648832  	1.089828116 	1.091468139 
 1               	1.087296117 	1.093464864 	1.099053916 	1.102868048 	1.099408047 	1.098822821 
 1               	1.100565689 	1.101640779 	1.099919139 	1.116592451 	1.119352336 	1.117663834 
 1               	1.118767986 	1.12115634  	1.124577164 	1.119216466 	1.132735371 	1.125999971 
 1               	1.130654531 	1.134780855 	1.144707721 	1.13689717  	1.146244872 	1.141138757 
 1               	1.141464179 	1.141766969 	1.159092301 	1.148389819 	1.157891116 	1.156910318 
 1               	1.166759853 	1.154885727 	1.161289178 	1.170043347 	1.178086158 	1.164804287 
 1               	1.171459841 	1.180453132 	1.170406362 	1.172649781 	1.180877196 	1.184032226 
 1               	1.19014381  	1.189486475 	1.192947261 	1.189216523 	1.18933773  	1.199578537 
 1               	1.199373071 	1.197486427 	1.196974439 	1.196981711 	1.20431531  	1.204392753 
 1               	1.214877277 	1.213107806 	1.220457352 	1.214066449 	1.211628014 	1.210683619 
 1               	1.226594713 	1.222985789 	1.218376083 	1.224575891 	1.225304668 	1.232665182 
 1               	1.23259277  	1.237109223 	1.239372973 	1.23688055  	1.232577002 	1.242435612 
 1               	1.238270046 	1.238261478 	1.24042228  	1.237840308 	1.240146299 	1.243021863 
 1               	1.250950445 	1.241305573 	1.245883249 	1.239081775 	1.248392449 	1.253623051 
 1               	1.246013281 	1.24015766  	1.249170559 	1.252834358 	1.253108283 	1.242852729 
 1               	1.25820324  	1.250927576 	1.242356559 	1.253508374 	1.249251619 	1.253150629 
 1               	1.252057605 	1.258213164 	1.253593042 	1.260147791 	1.260371261 	1.254520848 
 1               	1.256025418 	1.244327101 	1.255690994 	1.254801047 	1.244787253 	1.248069371 
 1               	1.255394822 	1.254196149 	1.254676153 	1.247148264 	1.260246871 	1.252584681 
 1               	1.260018723 	1.249806576 	1.257124465 	1.254853102 	1.255007215 	1.259347276 
 1               	1.254987086 	1.263251287 	1.258222616 	1.267739311 	1.25593087  	1.262385116 
 1               	1.259047341 	1.270376571 	1.264496799 	1.268726418 	1.270063432 	1.263455826 
 1               	1.27408453  	1.266822166 	1.268547434 	1.280699563 	1.275397177 	1.277028055 
 1               	1.287562814 	1.277837015 	1.282202947 	1.28844254  	1.290646062 	1.299784215 
 1               	1.299788728 	1.304289216 	1.310607907 	1.312088065 	1.309661941 	1.311880559 
 1               	1.310474329 	1.316560353 	1.315432745 	1.332208315 	1.329171628 	1.327471369 
 1               	1.340649578 	1.349633464 	1.339174293 	1.354543184 	1.358519098 	1.366578222 
 1               	1.370601913 	1.373379941 	1.364704156 	1.375503957 	1.377080505 	1.379482581 
 1               	1.379956023 	1.390321164 	1.395265551 	1.401613389 	1.398747402 	1.413200849 
 1               	1.408073977 	1.411455028 	1.419157126 	1.431594657 	1.422089276 	1.429861708 
 1               	1.440321516 	1.432833995 	1.439625973 	1.441927789 	1.445217902 	1.462149939 
 1               	1.453112061 	1.461315422 	1.470867884 	1.474230982 	1.474541272 	1.476420569 
 1               	1.478871898 	1.481103395 	1.486321819 	1.47459224  	1.477448608 	1.491310273 
 1               	1.491190928 	1.493657084 	1.497197964 	1.486424962 	1.484673923 	1.499548251 
 1               	1.48917624  	1.486847323 	1.489277798 	1.485850037 	1.499078105 	1.49031554  
 1               	1.491144467 	1.499654378 	1.490383937 	1.486107185 	1.48099478  	1.483523612 
 1               	1.478043578 	1.489340532 	1.482114855 	1.479204962 	1.477377031 	1.477164586 
 1               	1.474949944 	1.474709081 	1.463598501 	1.455512203 	1.460154602 	1.452252214 
 1               	1.458486278 	1.443351831 	1.441376671 	1.43683959  	1.434712679 	1.442209599 
 1               	1.433128571 	1.430790339 	1.42015737  	1.421040811 	1.411512645 	1.410611959 
 1               	1.402979392 	1.407357715 	1.401798268 	1.384895187 	1.388813644 	1.379940873 
 1               	1.369483075 	1.380092302 	1.374077956 	1.363230568 	1.351918777 	1.346362017 
 1               	1.350746493 	1.346862752 	1.341755023 	1.326690456 	1.321838883 	1.329542505 
 1               	1.312878047 	1.306156881 	1.312759577 	1.307884498 	1.301866895 	1.295937195 
 1               	1.286118015 	1.279541466 	1.280453217 	1.272583893 	1.267190996 	1.267482344 
 1               	1.250252383 	1.249207457 	1.244768864 	1.243293658 	1.240816642 	1.237335248 
 1               	1.22713095  	1.22783466  	1.210612057 	1.209989796 	1.215762878 	1.196503515 
 1               	1.203687611 	1.190961893 	1.187598354 	1.184716046 	1.188548966 	1.170115174 
 1               	1.170906015 	1.168054857 	1.158301752 	1.156285758 	1.160602    	1.149581018 
 1               	1.142262565 	1.14927663  	1.13550786  	1.130733873 	1.132808541 	1.133308728 
 1               	1.121483938 	1.131226567 	1.129421059 	1.115957743 	1.109361041 	1.109268704 
 1               	1.107883568 	1.102001311 	1.102550102 	1.102980506 	1.094614024 	1.102811165 
 1               	1.084792994 	1.082651973 	1.090182319 	1.092478806 	1.090237697 	1.087306476 
 1               	1.070369898 	1.072878897 	1.079724326 	1.075776322 	1.077647509 	1.074598    
 1               	1.072586586 	1.070265939 	1.058587036 	1.061220747 	1.062122387 	1.062517971 
 1               	1.063760706 	1.064221473 	1.06290995  	1.061591786 	1.049909383 	1.049613431 
 1               	1.055816778 	1.059653031 	1.058203846 	1.050906475 	1.060302754 	1.057966111 
 1               	1.058991051 	1.045875572 	1.061877592 	1.053247868 	1.050134927 	1.058996616 
 1               	1.055535052 	1.049547955 	1.057585171 	1.051358339 	1.054618451 	1.052733963 
 1               	1.054379528 	1.058066354 	1.05442391  	1.051573966 	1.06002755  	1.052330641 
 1               	1.05998468  	1.058173783 	1.048499485 	1.055979341 	1.059173857 	1.052025395 
 1               	1.059175261 	1.049454304 	1.049574719 	1.05576625  	1.047614557 	1.048268668 
 1               	1.059966175 	1.058969768 	1.050847698 	1.058882351 	1.054859277 	1.052502384 
 1               	1.044390029 	1.053564588 	1.052058724 	1.052761229 	1.042355006 	1.047722628 
 1               	1.041847272 	1.040025014 	1.038458032 	1.03884702  	1.048104082 	1.037667003 
 1               	1.038041883 	1.036646502 	1.032819868 	1.037294908 	1.028950864 	1.035265376 
 1               	1.030691138 	1.026975582 	1.021124619 	1.030912741 	1.020190446 	1.026211081 
 1               	1.011458769 	1.010077841 	1.016527711 	1.010588598 	1.009493984 	1.013397979 
 1               	1.00148391  	1.006869494 	1.000026011 	0.99541691  	0.999914658 	0.987128571 
 1               	0.993359816 	0.984774445 	0.988333628 	0.993914408 	0.989546611 	0.985676507 
 1               	0.97297811  	0.980639985 	0.974124571 	0.982161099 	0.9686021   	0.966055076 
 1               	0.960363345 	0.973851001 	0.96354188  	0.968269383 	0.964681511 	0.95705988  
 1               	0.965674059 	0.95519176  	0.954236129 	0.950275535 	0.95593271  	0.956626716 
 1               	0.942526035 	0.9508105   	0.947752469 	0.945294287 	0.95502184  	0.944377926 
 1               	0.945458795 	0.942805063 	0.952388361 	0.938310225 	0.952452206 	0.941591592 
 1               	0.951957307 	0.949149562 	0.939488104 	0.93997724  	0.937383523 	0.943775262 
 1               	0.941460233 	0.946060628 	0.950024114 	0.947041002 	0.953230378 	0.949477024 
 1               	0.954940562 	0.949173163 	0.955003503 	0.957437409 	0.952012177 	0.948399817 
 1               	0.94419656  	0.948426197 	0.956246971 	0.96086832  	0.957095745 	0.947777502 
 1               	0.96182391  	0.954170754 	0.955499162 	0.959108573 	0.953479715 	0.965725681 
 1               	0.960845731 	0.956881117 	0.966556593 	0.961610269 	0.963536141 	0.952177408 
 1               	0.955203573 	0.965717172 	0.954688736 	0.957005129 	0.959066459 	0.965233288 
 1               	0.95415473  	0.96501232  	0.950567863 	0.949382152 	0.959764062 	0.95109218  
 1               	0.96105785  	0.945426997 	0.953773773 	0.94042383  	0.940179145 	0.950123545 
 1               	0.947600994 	0.938130744 	0.931506933 	0.931511734 	0.93249751  	0.933735039 
 1               	0.924065569 	0.917645939 	0.928078774 	0.913543174 	0.909536374 	0.910081273 
 1               	0.900613729 	0.897018836 	0.903717801 	0.88964748  	0.884991159 	0.88200418  
 1               	0.883096635 	0.885872406 	0.871864    	0.874417599 	0.87226758  	0.857637478 
 1               	0.855910726 	0.855422179 	0.84735165  	0.850691707 	0.837902831 	0.83536357  
 1               	0.837162634 	0.827047292 	0.821591309 	0.817410648 	0.81844695  	0.80977641  
 1               	0.80483307  	0.809600656 	0.793220607 	0.793010038 	0.7904415   	0.777320685 
 1               	0.772438757 	0.774445561 	0.779226705 	0.765959786 	0.770231168 	0.765903841 
 1               	0.750392964 	0.752197508 	0.745975656 	0.750334107 	0.740268206 	0.732771403 
 1               	0.73757674  	0.735966661 	0.725230293 	0.731006527 	0.725774358 	0.723083599 
 1               	0.712861354 	0.717819446 	0.712019281 	0.70898523  	0.702702419 	0.701648061 
 1               	0.710838196 	0.70359911  	0.700014386 	0.706147451 	0.704041624 	0.692234864 
 1               	0.699623571 	0.701783673 	0.692980476 	0.686464482 	0.690118124 	0.687303893 
 1               	0.700474078 	0.69808755  	0.697803614 	0.698580649 	0.694993354 	0.686914623 
 1               	0.689448786 	0.685283503 	0.698006673 	0.695217546 	0.696934112 	0.696070254 
 1               	0.692603241 	0.68861758  	0.686618802 	0.692448143 	0.694048762 	0.697049384 
 1               	0.703285075 	0.690223045 	0.691815633 	0.697453263 	0.707408907 	0.708490264 
 1               	0.707320802 	0.70413384  	0.699478627 	0.703289715 	0.699533167 	0.703763698 
 1               	0.703914021 	0.700389924 	0.703886055 	0.703390896 	0.710301847 	0.712687583 
 1               	0.710120159 	0.718791264 	0.708254999 	0.713412848 	0.713153856 	0.717474559 
 1               	0.708188824 	0.716945293 	0.711788459 	0.722056096 	0.715274383 	0.725145748 
 1               	0.714149736 	0.723566292 	0.710688609 	0.712833794 	0.7197338   	0.727461056 
 1               	0.714716139 	0.718404464 	0.722280849 	0.715473162 	0.722723491 	0.721612219 
 1               	0.724470544 	0.722084775 	0.718271655 	0.717574074 	0.721260552 	0.720986052 
 1               	0.718554058 	0.725106351 	0.72743489  	0.720772979 	0.723231308 	0.72549713  
 1               	0.713699646 	0.711543589 	0.712902691 	0.712102497 	0.709918485 	0.712800619 
 1               	0.715358683 	0.709060817 	0.721684062 	0.713724466 	0.715544378 	0.714290719 
 1               	0.718598054 	0.709761385 	0.713314023 	0.707899855 	0.713527459 	0.718080926 
 1               	0.71870383  	0.716978648 	0.713284062 	0.709796047 	0.716337423 	0.721524862 
 1               	0.713493051 	0.714710661 	0.713229134 	0.718642515 	0.709841154 	0.7193499   
 1               	0.711025504 	0.7138026   	0.707201191 	0.70969466  	0.721882163 	0.706548471 
 1               	0.715670709 	0.709462467 	0.707779121 	0.718445013 	0.712232599 	0.717202619 
 1               	0.721358799 	0.717930987 	0.713453904 	0.715297714 	0.71907991  	0.721515003 
 1               	0.711639623 	0.71456411  	0.711408658 	0.71382715  	0.722557938 	0.718157627 
 1               	0.714128069 	0.720568474 	0.714951561 	0.723990502 	0.726858131 	0.722712708 
 1               	0.716913895 	0.733171291 	0.72388019  	0.729104339 	0.725639509 	0.72792414  
 1               	0.72921703  	0.737526015 	0.725037712 	0.723807103 	0.737458785 	0.726909978 
 1               	0.733532719 	0.736384775 	0.731781722 	0.743748376 	0.732618353 	0.745114825 
 1               	0.740313349 	0.744890052 	0.74738066  	0.734306358 	0.734929121 	0.745963477 
 1               	0.746250176 	0.746697038 	0.7401688   	0.743919429 	0.742193755 	0.754374154 
 1               	0.756230217 	0.746412901 	0.747756086 	0.762411309 	0.762520056 	0.750677374 
 1               	0.761607307 	0.767549262 	0.756548606 	0.760226413 	0.766695886 	0.761726932 
 1               	0.757737898 	0.762228649 	0.775187192 	0.7644673   	0.764501008 	0.776911451 
 1               	0.769713808 	0.778267491 	0.774923084 	0.781727623 	0.785854408 	0.781967987 
 1               	0.790515172 	0.793179261 	0.792312047 	0.785301607 	0.790722032 	0.793499266 
 1               	0.791747901 	0.792923887 	0.799598903 	0.804816055 	0.80671355  	0.809966884 
 1               	0.801399047 	0.81443837  	0.818362145 	0.818593622 	0.820465606 	0.822439127 
 1               	0.821852729 	0.816295423 	0.822595746 	0.831705091 	0.824352685 	0.827807519 
 1               	0.84018717  	0.841146419 	0.845001338 	0.83698992  	0.85056859  	0.843425239 
 1               	0.852693189 	0.853070963 	0.850846645 	0.859860392 	0.854885358 	0.873464472 
 1               	0.874560903 	0.875959354 	0.876236586 	0.87886083  	0.881306218 	0.888215183 
 1               	0.89258576  	0.892449063 	0.889139879 	0.903164144 	0.896252885 	0.909769189 
 1               	0.910001479 	0.917089438 	0.921538826 	0.920993858 	0.924539338 	0.93058477  
 1               	0.929025732 	0.938892585 	0.939031019 	0.95252539  	0.947708367 	0.95447083  
 1               	0.96293276  	0.963096612 	0.958790546 	0.972260431 	0.972254555 	0.977241245 
 1               	0.989339548 	0.981086073 	0.999239412 	0.998899853 	1.00758399  	1.000788176 
 1               	1.01437176  	1.021833386 	1.028127893 	1.021568201 	1.027410471 	1.042512139 
 1               	1.040252677 	1.047033371 	1.056124061 	1.057672219 	1.066117061 	1.065600953 
 1               	1.078359449 	1.083271888 	1.087691223 	1.091546387 	1.092971925 	1.087379911 
 1               	1.097024557 	1.099420821 	1.11841099  	1.118984278 	1.113080219 	1.124270885 
 1               	1.137902239 	1.130163991 	1.143980785 	1.148341636 	1.14873807  	1.151699342 
 1               	1.162258506 	1.170546553 	1.181949364 	1.181010192 	1.177495965 	1.186108461 
 1               	1.200535779 	1.199912251 	1.197568654 	1.208953456 	1.220856594 	1.225671223 
 1               	1.222137609 	1.2320311   	1.236628667 	1.233067836 	1.249681813 	1.251172784 
 1               	1.251810738 	1.255757799 	1.263198669 	1.26715651  	1.270036331 	1.273122474 
 1               	1.283621496 	1.29216119  	1.298586075 	1.299557751 	1.293514422 	1.305733766 
 1               	1.302855247 	1.306072795 	1.308544202 	1.312097643 	1.327134866 	1.326201241 
 1               	1.324926286 	1.326840454 	1.329262127 	1.339015632 	1.334535891 	1.351054905 
 1               	1.353819015 	1.351523219 	1.353707944 	1.347514756 	1.353720625 	1.355947121 
 1               	1.359108198 	1.365340565 	1.360750923 	1.371840584 	1.360403176 	1.367977457 
 1               	1.377785149 	1.372299197 	1.377056838 	1.365593099 	1.367171167 	1.365454879 
 1               	1.377440123 	1.377396646 	1.37404379  	1.365374117 	1.377081885 	1.378628873 
 1               	1.373899447 	1.372254138 	1.378430867 	1.372943311 	1.370776837 	1.371474314 
 1               	1.371254387 	1.360586503 	1.367240663 	1.356991626 	1.356167483 	1.356374384 
 1               	1.35228214  	1.357078563 	1.354086884 	1.35568273  	1.35469222  	1.34996001  
 1               	1.353149969 	1.343704454 	1.336013672 	1.337410388 	1.329935935 	1.329303647 
 1               	1.332384802 	1.328258386 	1.322730676 	1.325097932 	1.315471523 	1.315393257 
 1               	1.322002359 	1.322614984 	1.31751154  	1.304726095 	1.304988313 	1.310142059 
 1               	1.303700786 	1.297904964 	1.307368591 	1.303813535 	1.295491868 	1.298626217 
 1               	1.293666947 	1.292340857 	1.284827783 	1.285693915 	1.279046243 	1.284284994 
 1               	1.281683431 	1.279543432 	1.270116949 	1.269855334 	1.267997588 	1.270299074 
 1               	1.26900925  	1.264986172 	1.268954699 	1.267235904 	1.270874225 	1.268629989 
 1               	1.258954505 	1.266400691 	1.262872789 	1.256245201 	1.262765647 	1.256158391 
 1               	1.256668008 	1.253698595 	1.253620855 	1.249624449 	1.254101081 	1.25847124  
 1               	1.248606611 	1.246036284 	1.260430099 	1.257402373 	1.243808205 	1.256090092 
 1               	1.241693173 	1.247332857 	1.253485726 	1.250849668 	1.244101957 	1.252317899 
 1               	1.245001367 	1.240334804 	1.234347131 	1.240599457 	1.235016576 	1.231349028 
 1               	1.232737741 	1.232282497 	1.238521673 	1.230635264 	1.233582816 	1.232371778 
 1               	1.225841495 	1.226799343 	1.22961946  	1.223656564 	1.228165615 	1.221291268 
 1               	1.218662851 	1.214024272 	1.219603858 	1.204243427 	1.209634955 	1.203996486 
 1               	1.199236686 	1.204709656 	1.196938663 	1.185095396 	1.197042644 	1.1861744   
 1               	1.177778687 	1.177058205 	1.170120215 	1.169998289 	1.177302984 	1.165150053 
 1               	1.15681494  	1.15466708  	1.149234488 	1.154457668 	1.144416912 	1.138248844 
 1               	1.131621066 	1.129654316 	1.13030044  	1.120864395 	1.126785476 	1.118841293 
 1               	1.115792124 	1.113900907 	1.108945463 	1.102100947 	1.103127251 	1.094951187 
 1               	1.087120006 	1.089788111 	1.080361571 	1.079366301 	1.068667188 	1.071874834 
 1               	1.07653094  	1.06785448  	1.065338308 	1.058773887 	1.053237279 	1.054260842 
 1               	1.050533961 	1.043130768 	1.03367882  	1.039068928 	1.03502597  	1.034799924 
 1               	1.036465986 	1.02705657  	1.024945812 	1.025745482 	1.023226318 	1.017280876 
 1               	1.015851583 	1.012665567 	1.016487198 	1.008243714 	1.011491003 	0.997959951 
 1               	1.000051009 	1.006423267 	1.003981158 	0.997748016 	0.990175452 	1.000368786 
 1               	0.993393513 	0.992796727 	0.994701818 	0.993819164 	0.999996252 	0.991451229 
 1               	1.003423798 	0.993390034 	0.990723169 	0.999028604 	0.996877776 	1.003437629 
 1               	0.995634724 	0.993561045 	0.994391532 	0.995164002 	0.997981757 	1.009334984 
 1               	1.004407917 	0.99923948  	1.002326469 	1.000927873 	1.00486962  	1.017698894 
 1               	1.019040009 	1.013860014 	1.015395508 	1.012689299 	1.025231755 	1.015956296 
 1               	1.015757723 	1.023308786 	1.027473742 	1.02560194  	1.023185627 	1.028600933 
 1               	1.031708969 	1.032789872 	1.03659949  	1.031316591 	1.033246764 	1.037418621 
 1               	1.036812417 	1.036086401 	1.042395997 	1.041838288 	1.04804752  	1.054577428 
 1               	1.052643496 	1.04597679  	1.054309989 	1.054284004 	1.063453162 	1.053078496 
 1               	1.062025947 	1.056723608 	1.062131282 	1.053849409 	1.056966383 	1.068702356 
 1               	1.06510318  	1.064466846 	1.066257038 	1.068765857 	1.064092113 	1.062203508 
 1               	1.062620357 	1.061151638 	1.069562639 	1.059801378 	1.061723737 	1.062631521 
 1               	1.06237567  	1.073386521 	1.070856571 	1.059661105 	1.064098993 	1.070883051 
 1               	1.064739169 	1.069456556 	1.059132732 	1.061069086 	1.061757794 	1.065731383 
 1               	1.068002607 	1.068220981 	1.058531458 	1.062795452 	1.063333704 	1.062842387 
 1               	1.061823329 	1.074400833 	1.062673987 	1.065736274 	1.071345752 	1.068986882 
 1               	1.072818874 	1.066863236 	1.077304147 	1.070058248 	1.067621384 	1.0738382   
 1               	1.07308638  	1.07615122  	1.067148636 	1.081531127 	1.073176266 	1.08335777  
 1               	1.072930858 	1.073112664 	1.082563563 	1.080590721 	1.08109348  	1.075394193 
 1               	1.079531652 	1.089195271 	1.092848073 	1.0940867   	1.097489309 	1.101175809 
 1               	1.094459083 	1.105551866 	1.100529764 	1.105097191 	1.109416339 	1.102205012 
 1               	1.102824255 	1.117979917 	1.10607872  	1.115931994 	1.118783148 	1.114780717 
 1               	1.118492792 	1.133759276 	1.126278305 	1.133307017 	1.126768966 	1.13708228  
 1               	1.144600231 	1.146013886 	1.152425277 	1.141480201 	1.15305761  	1.156455225 
 1               	1.158981975 	1.163579834 	1.153907225 	1.152591622 	1.155708925 	1.156456876 
 1               	1.168708851 	1.166734265 	1.163323713 	1.176830848 	1.177792337 	1.181057463 
 1               	1.170297416 	1.175085803 	1.17417146  	1.172986358 	1.186956585 	1.182185948 
 1               	1.175275018 	1.189725131 	1.183580567 	1.188172219 	1.193427189 	1.184263487 
 1               	1.1930252   	1.179637372 	1.184929067 	1.186914222 	1.187972121 	1.190540197 
 1               	1.179007677 	1.184211444 	1.186214468 	1.185075343 	1.179777585 	1.175122117 
 1               	1.164019447 	1.162195941 	1.166927151 	1.164491468 	1.166622687 	1.151636066 
 1               	1.149409731 	1.148030044 	1.149325906 	1.140375929 	1.136518965 	1.144397134 
 1               	1.142959539 	1.137077708 	1.12788018  	1.132223106 	1.117334214 	1.118447247 
 1               	1.1208755   	1.112775819 	1.102721465 	1.107183686 	1.102113961 	1.094045552 
 1               	1.08728764  	1.092900372 	1.085783578 	1.068857502 	1.072582155 	1.065045841 
 1               	1.062385323 	1.054562042 	1.054985195 	1.045564752 	1.04334505  	1.050167807 
 1               	1.036967807 	1.037017044 	1.028282439 	1.024262068 	1.01881134  	1.025128309 
 1               	1.023704504 	1.015726403 	1.008755322 	1.013668548 	1.005111107 	1.008130258 
 1               	0.991367871 	0.997242508 	0.985203611 	0.996169643 	0.989138998 	0.9757716   
 1               	0.974569462 	0.974206943 	0.980710619 	0.974626088 	0.968216586 	0.967837293 
 1               	0.978176224 	0.970643665 	0.975163914 	0.960551416 	0.975158807 	0.963056977 
 1               	0.96376495  	0.957485145 	0.97164048  	0.969710554 	0.971134411 	0.959700863 
 1               	0.972444763 	0.971035924 	0.967586853 	0.959281554 	0.966686615 	0.958133143 
 1               	0.970811936 	0.960884948 	0.963311498 	0.96152614  	0.976143426 	0.972235571 
 1               	0.979977686 	0.975083486 	0.970441695 	0.980849697 	0.97873538  	0.971489899 
 1               	0.976147186 	0.981519288 	0.974361434 	0.986930917 	0.993741644 	0.983992694 
 1               	0.986934925 	0.991604933 	0.985379413 	0.988256376 	0.994781899 	0.99420541  
 1               	1.000979021 	1.003936532 	1.000500541 	1.005394106 	1.012817323 	1.00790126  
 1               	1.014408381 	1.015955142 	1.014876289 	1.019651648 	1.014950945 	1.012608915 
 1               	1.015519944 	1.022659452 	1.02195089  	1.028116236 	1.027327405 	1.026700072 
 1               	1.040174858 	1.042453378 	1.040107696 	1.042588796 	1.045016012 	1.046987459 
 1               	1.049840244 	1.049807161 	1.038694536 	1.044613657 	1.052564539 	1.042038407 
 1               	1.057378926 	1.048058876 	1.056409406 	1.050137307 	1.06395811  	1.063235348 
 1               	1.062161112 	1.064277165 	1.07065502  	1.066224929 	1.061250595 	1.058973775 
 1               	1.069140081 	1.076573241 	1.066465414 	1.076263287 	1.073346293 	1.072677669 
 1               	1.079785365 	1.081063125 	1.072395503 	1.08778939  	1.081655411 	1.079337052 
 1               	1.07657533  	1.087988896 	1.090852551 	1.079962791 	1.095638378 	1.095428299 
 1               	1.081520042 	1.098409682 	1.085015445 	1.099384102 	1.095027157 	1.091621063 
 1               	1.08816905  	1.102269041 	1.095681641 	1.095296834 	1.098233018 	1.103101999 
 1               	1.097462578 	1.101151006 	1.094086896 	1.110337306 	1.098996167 	1.098189131 
 1               	1.09743248  	1.101720169 	1.104093345 	1.105520652 	1.107287367 	1.103278817 
 1               	1.116408209 	1.112836614 	1.105690816 	1.108426553 	1.113989497 	1.112359461 
 1               	1.110721188 	1.120693149 	1.111568959 	1.114936853 	1.113971274 	1.12527161  
 1               	1.12073549  	1.118267927 	1.118812205 	1.116392092 	1.120644077 	1.126387007 
 1               	1.117949479 	1.119132382 	1.116516156 	1.128902026 	1.123669671 	1.121920141 
 1               	1.118797345 	1.130037708 	1.119437512 	1.134820175 	1.122328053 	1.127771842 
 1               	1.135612699 	1.122313478 	1.134381344 	1.138030741 	1.136436174 	1.135158069 
 1               	1.135461588 	1.130764123 	1.129816413 	1.127436574 	1.139944626 	1.134911053 
 1               	1.137954544 	1.129254668 	1.133794125 	1.136787562 	1.141457062 	1.1437881   
 1               	1.135842386 	1.134392201 	1.14864091  	1.141517492 	1.141635911 	1.13857289  
 1               	1.143452922 	1.140125616 	1.151292034 	1.140887385 	1.148382139 	1.1497679   
 1               	1.150778803 	1.155325338 	1.151065526 	1.142181151 	1.151152117 	1.146754902 
 1               	1.153823318 	1.148397531 	1.158594758 	1.146618139 	1.160858026 	1.158401939 
 1               	1.153649657 	1.164823768 	1.153845911 	1.165377689 	1.156064245 	1.16744702  
 1               	1.167043181 	1.170596504 	1.160915496 	1.160435738 	1.164986975 	1.159772301 
 1               	1.159527062 	1.166722309 	1.174682575 	1.167785575 	1.178511281 	1.16494902  
 1               	1.167655765 	1.182208793 	1.1775835   	1.169270748 	1.175350531 	1.17120935  
 1               	1.185652908 	1.173614967 	1.173349745 	1.184823915 	1.183881368 	1.177986722 
 1               	1.192061313 	1.191498113 	1.194945241 	1.19004839  	1.191401705 	1.19075495  
 1               	1.185869423 	1.199764385 	1.195179796 	1.194147541 	1.202588163 	1.189809362 
 1               	1.202068558 	1.198055106 	1.193532444 	1.198910839 	1.207948857 	1.205672032 
 1               	1.197450563 	1.210292286 	1.212856415 	1.208050918 	1.202210448 	1.208087608 
 1               	1.203019455 	1.215228043 	1.216070822 	1.208405841 	1.223890479 	1.209003119 
 1               	1.210200491 	1.224487378 	1.215545926 	1.220214961 	1.226442015 	1.222378526 
 1               	1.226052783 	1.231594153 	1.23551523  	1.228410478 	1.237518618 	1.22931599  
 1               	1.225992625 	1.232441433 	1.233393009 	1.235092336 	1.234139117 	1.236032755 
 1               	1.237795718 	1.242452089 	1.248262487 	1.252639341 	1.249792704 	1.247469277 
 1               	1.257809104 	1.249620798 	1.259370125 	1.253332836 	1.250149819 	1.26014696  
 1               	1.254455928 	1.263753899 	1.272781453 	1.264830778 	1.276305148 	1.270810804 
 1               	1.269843349 	1.269304641 	1.272647806 	1.280152216 	1.282084923 	1.275434241 
 1               	1.281231331 	1.277225872 	1.286888781 	1.285684821 	1.289324096 	1.299798356 
 1               	1.292209457 	1.292559653 	1.292872142 	1.294194681 	1.295698905 	1.310157734 
 1               	1.302396179 	1.298864166 	1.306157862 	1.317221265 	1.313329796 	1.308906707 
 1               	1.310541091 	1.323548919 	1.323165141 	1.317461035 	1.318286265 	1.327693999 
 1               	1.327064792 	1.329808012 	1.333963548 	1.330491707 	1.334295354 	1.330307917 
 1               	1.333091045 	1.337783916 	1.33529976  	1.334099795 	1.337239537 	1.340779898 
 1               	1.343544693 	1.348528919 	1.345061713 	1.35351379  	1.358314686 	1.347388652 
 1               	1.359216325 	1.349449908 	1.35922198  	1.362321411 	1.359254395 	1.366837217 
 1               	1.357821438 	1.370475426 	1.358589606 	1.359304681 	1.364647447 	1.364031429 
 1               	1.360369497 	1.37379021  	1.37295665  	1.36566898  	1.366594491 	1.364976646 
 1               	1.361865063 	1.362120236 	1.37060137  	1.362651634 	1.362908192 	1.370545861 
 1               	1.376004604 	1.375718877 	1.374026019 	1.378174359 	1.367870188 	1.371902905 
 1               	1.366758841 	1.366317407 	1.37601528  	1.361123085 	1.369128967 	1.360511098 
 1               	1.369626579 	1.368205117 	1.370336644 	1.368422473 	1.358161682 	1.371684415 
 1               	1.36352235  	1.360191054 	1.362939299 	1.36484414  	1.355554987 	1.356212616 
 1               	1.355290867 	1.349079403 	1.359940937 	1.358521264 	1.350310662 	1.349204876 
 1               	1.34612915  	1.351688567 	1.349289294 	1.333631649 	1.341974639 	1.336914115 
 1               	1.338229417 	1.333607603 	1.328079659 	1.321146568 	1.317311277 	1.32967645  
 1               	1.32412339  	1.311554927 	1.318089935 	1.310052546 	1.31015592  	1.306573147 
 1               	1.303448197 	1.303741495 	1.290896555 	1.29197443  	1.29602619  	1.293969655 
 1               	1.285499511 	1.281502643 	1.276590136 	1.271576405 	1.271883217 	1.26617132  
 1               	1.270664618 	1.259103826 	1.25860514  	1.247062978 	1.253807232 	1.238630215 
 1               	1.246134134 	1.244743553 	1.2343501   	1.234853059 	1.231297611 	1.215028105 
 1               	1.212702611 	1.212771178 	1.203236668 	1.209636835 	1.192711058 	1.189811217 
 1               	1.196685902 	1.192126324 	1.186704955 	1.181166098 	1.178607443 	1.164586622 
 1               	1.165104428 	1.167130098 	1.158290423 	1.151905832 	1.145931283 	1.145432954 
 1               	1.135928865 	1.126112168 	1.125116571 	1.131117701 	1.124183594 	1.123338721 
 1               	1.109632341 	1.10562265  	1.103514975 	1.095935521 	1.096937092 	1.095352197 
 1               	1.084944361 	1.075678704 	1.081945047 	1.073563202 	1.074992456 	1.060522039 
 1               	1.061448824 	1.06012233  	1.051714227 	1.042813282 	1.043181059 	1.03476507  
 1               	1.027546663 	1.029890529 	1.02671428  	1.025371037 	1.025648554 	1.017022366 
 1               	1.006563643 	1.009664314 	0.998894861 	0.997007151 	0.994590307 	1.00116721  
 1               	0.989947997 	0.983778144 	0.984863189 	0.978106391 	0.984997867 	0.975693719 
 1               	0.969800309 	0.973250116 	0.972296561 	0.966299869 	0.958518668 	0.959598148 
 1               	0.958492317 	0.96022002  	0.961520052 	0.950141742 	0.948584974 	0.940464555 
 1               	0.954591412 	0.944572754 	0.944547141 	0.944770622 	0.939236134 	0.941378271 
 1               	0.938372147 	0.94508296  	0.94202449  	0.941197909 	0.931774293 	0.940248986 
 1               	0.941409291 	0.930368284 	0.942646715 	0.941530226 	0.938693289 	0.945148897 
 1               	0.941137855 	0.951078554 	0.936611523 	0.948291913 	0.944682562 	0.951454221 
 1               	0.952923653 	0.954447162 	0.959240352 	0.950814236 	0.967608638 	0.96044245  
 1               	0.961726219 	0.973835378 	0.974572661 	0.973150716 	0.974806622 	0.981446369 
 1               	0.986485745 	0.99806351  	0.998702981 	1.007900082 	1.003067287 	1.014264809 
 1               	1.010207582 	1.010131026 	1.012394062 	1.032544898 	1.036653621 	1.037940111 
 1               	1.039175043 	1.04756526  	1.046984224 	1.044672344 	1.054355575 	1.059002625 
 1               	1.063519952 	1.059792016 	1.065385779 	1.067539356 	1.072587695 	1.083393271 
 1               	1.086589001 	1.083619844 	1.083294978 	1.089433132 	1.099805321 	1.095043703 
 1               	1.099374178 	1.112840077 	1.112011624 	1.11064544  	1.106894538 	1.119850527 
 1               	1.122336077 	1.118631775 	1.122859572 	1.124602079 	1.125942038 	1.122113816 
 1               	1.115410744 	1.110839599 	1.122034911 	1.115391681 	1.109688802 	1.118219522 
 1               	1.107249466 	1.105104152 	1.116446972 	1.105002268 	1.110041318 	1.108396587 
 1               	1.10275788  	1.101938824 	1.086265231 	1.081646908 	1.082088467 	1.085517227 
 1               	1.079897816 	1.067997623 	1.068838087 	1.064342539 	1.04655972  	1.039578476 
 1               	1.0317545   	1.042118061 	1.026072822 	1.015075185 	1.011861528 	1.014220777 
 1               	1.000667063 	0.989777067 	0.989992047 	0.974020831 	0.97653384  	0.958784326 
 1               	0.966338103 	0.954845285 	0.951372415 	0.932409869 	0.930748495 	0.924949543 
 1               	0.917660437 	0.916408438 	0.902553497 	0.894263533 	0.891065311 	0.886883951 
 1               	0.874052813 	0.868776114 	0.863088586 	0.848799776 	0.845780699 	0.839090722 
 1               	0.837936747 	0.817242375 	0.810609039 	0.805194263 	0.804129023 	0.800268573 
 1               	0.791453672 	0.785840136 	0.788062154 	0.781018375 	0.765912795 	0.759621376 
 1               	0.767883259 	0.7532788   	0.758487845 	0.749207013 	0.748209091 	0.741604963 
 1               	0.733549639 	0.736566818 	0.726711353 	0.726192276 	0.729002126 	0.713316946 
 1               	0.717770247 	0.713648072 	0.716644795 	0.710819673 	0.715321303 	0.707182634 
 1               	0.710470434 	0.705840015 	0.705246936 	0.711073455 	0.703539033 	0.699597661 
 1               	0.699523245 	0.7048811   	0.703064781 	0.698058719 	0.69187529  	0.700283109 
 1               	0.703026767 	0.693762823 	0.704286435 	0.703286884 	0.704192567 	0.698782959 
 1               	0.707950021 	0.705250156 	0.707229893 	0.704919735 	0.711115261 	0.702964217 
 1               	0.708147446 	0.699696334 	0.70429343  	0.714846158 	0.713567317 	0.709743144 
 1               	0.705774309 	0.714457569 	0.71402891  	0.711655299 	0.718197714 	0.714570882 
 1               	0.722389616 	0.72140142  	0.720673165 	0.719869616 	0.733022129 	0.726741845 
 1               	0.734143117 	0.735447731 	0.725865426 	0.733874332 	0.735606488 	0.731133279 
 1               	0.738402469 	0.737059086 	0.736991539 	0.748620514 	0.746715169 	0.74462     
 1               	0.746937881 	0.743263368 	0.744575025 	0.747702953 	0.748184247 	0.747093487 
 1               	0.747460506 	0.761940051 	0.755174853 	0.757706968 	0.763385817 	0.75287959  
 1               	0.753408964 	0.765269387 	0.756825614 	0.762938248 	0.769430686 	0.766147133 
 1               	0.768641917 	0.768860472 	0.774428536 	0.764064273 	0.766074227 	0.770731325 
 1               	0.772979973 	0.769998499 	0.766328461 	0.768086309 	0.763405554 	0.767398034 
 1               	0.767794245 	0.777743974 	0.768896195 	0.770517045 	0.774675707 	0.76787972  
 1               	0.768491091 	0.780444469 	0.766948602 	0.766857461 	0.766138489 	0.779332484 
 1               	0.781706087 	0.771149222 	0.774960756 	0.780380615 	0.777416703 	0.769705913 
 1               	0.773760205 	0.778014714 	0.776123608 	0.766491905 	0.770590433 	0.763487933 
 1               	0.773555112 	0.77359209  	0.769807185 	0.760286741 	0.765444228 	0.763532263 
 1               	0.7603042   	0.770251483 	0.757334559 	0.753643083 	0.759643623 	0.761977014 
 1               	0.76409052  	0.753823363 	0.757080817 	0.755182472 	0.750835509 	0.759229558 
 1               	0.754041824 	0.758545075 	0.754687691 	0.74220558  	0.746974384 	0.745431837 
 1               	0.743874337 	0.752760634 	0.740705445 	0.747562446 	0.740107023 	0.738071549 
 1               	0.740738839 	0.735694074 	0.739405922 	0.740035045 	0.740658284 	0.748383385 
 1               	0.731665028 	0.733384282 	0.733907183 	0.740556031 	0.730907444 	0.746384516 
 1               	0.736047231 	0.744398968 	0.740211321 	0.733382529 	0.746141853 	0.743264437 
 1               	0.745032534 	0.73538223  	0.749035791 	0.738812413 	0.748758167 	0.739528559 
 1               	0.742430016 	0.753437685 	0.740683489 	0.744615317 	0.742950075 	0.759751048 
 1               	0.753863369 	0.753075968 	0.758834063 	0.764251378 	0.762844893 	0.757849926 
 1               	0.756835629 	0.760428697 	0.769134967 	0.76883425  	0.76683847  	0.78202246  
 1               	0.780565989 	0.783918427 	0.779574049 	0.792764609 	0.792861448 	0.793572738 
 1               	0.791689693 	0.801479688 	0.798645501 	0.803938626 	0.810732252 	0.801717006 
 1               	0.820027835 	0.808954316 	0.821889376 	0.820948996 	0.822419593 	0.829097692 
 1               	0.828809671 	0.835714352 	0.846552822 	0.836519052 	0.85099021  	0.846966431 
 1               	0.854610717 	0.86185607  	0.85351648  	0.860272701 	0.862635932 	0.869598346 
 1               	0.876077388 	0.876987708 	0.870294326 	0.878709747 	0.886973359 	0.883992092 
 1               	0.885256343 	0.896917084 	0.90388708  	0.902875671 	0.901856122 	0.904028005 
 1               	0.911023254 	0.908362319 	0.917749134 	0.921237101 	0.921267059 	0.926543338 
 1               	0.923337198 	0.935852368 	0.937853161 	0.939202782 	0.931171417 	0.94001969  
 1               	0.947417215 	0.946871318 	0.958490147 	0.961124399 	0.964057077 	0.954574402 
 1               	0.958495085 	0.96741937  	0.963606266 	0.974369708 	0.98067269  	0.979776253 
 1               	0.982868432 	0.98195076  	0.990151458 	0.985850272 	0.997205056 	0.995997308 
 1               	0.99714708  	1.001331986 	1.006411984 	1.018485744 	1.026439132 	1.025750478 
 1               	1.024231065 	1.024385988 	1.041114337 	1.036277038 	1.051885989 	1.049845319 
 1               	1.061455019 	1.059506604 	1.073925304 	1.076650494 	1.07733638  	1.083107319 
 1               	1.092077567 	1.10434959  	1.108846224 	1.113068837 	1.111717161 	1.117715305 
 1               	1.138584561 	1.132303923 	1.144814488 	1.160035469 	1.170222148 	1.17399004  
 1               	1.181739084 	1.193660788 	1.201348581 	1.201651126 	1.217997486 	1.229912829 
 1               	1.236802591 	1.242989889 	1.260084303 	1.26380015  	1.268021212 	1.284679457 
 1               	1.286592162 	1.296822959 	1.311285563 	1.328323345 	1.341147686 	1.341082781 
 1               	1.347193023 	1.366913679 	1.369838217 	1.386364824 	1.39647433  	1.412636023 
 1               	1.422582734 	1.428197494 	1.431471164 	1.454072194 	1.461201046 	1.45807592  
 1               	1.483598017 	1.480568084 	1.488246771 	1.506194842 	1.516862289 	1.521522545 
 1               	1.529332151 	1.542560548 	1.542658617 	1.555902235 	1.562051978 	1.558038944 
 1               	1.572650321 	1.583612798 	1.579811516 	1.58507295  	1.590375398 	1.593960959 
 1               	1.604320465 	1.613003724 	1.608119968 	1.613671872 	1.609615813 	1.625470661 
 1               	1.626054467 	1.627521566 	1.613728787 	1.614364381 	1.622730793 	1.621811181 
 1               	1.621859976 	1.623098897 	1.616426682 	1.606154044 	1.612236214 	1.610830235 
 1               	1.60422872  	1.594346046 	1.586973278 	1.580784269 	1.582871172 	1.575919625 
 1               	1.567597181 	1.558113579 	1.543287744 	1.535893483 	1.521795971 	1.523960975 
 1               	1.51550286  	1.501937803 	1.49566037  	1.478539738 	1.468697712 	1.455022761 
 1               	1.445333057 	1.438013869 	1.421726542 	1.413836028 	1.408405274 	1.39267684  
 1               	1.375299834 	1.364236631 	1.348458985 	1.347235915 	1.327738344 	1.308951587 
 1               	1.302158324 	1.28717478  	1.284279115 	1.273420323 	1.257380459 	1.238221537 
 1               	1.220985064 	1.216174343 	1.200276783 	1.190371269 	1.18540504  	1.166160322 
 1               	1.154869387 	1.141253604 	1.139187903 	1.120660346 	1.108383692 	1.10392025  
 1               	1.09376376  	1.077444089 	1.068586662 	1.060685837 	1.041446679 	1.037036108 
 1               	1.022765052 	1.011463924 	1.011752333 	1.002120028 	0.998181729 	0.984563732 
 1               	0.980160715 	0.962811944 	0.962753316 	0.962499373 	0.950729587 	0.935797082 
 1               	0.932654761 	0.926765961 	0.935067252 	0.921443729 	0.924874043 	0.913500466 
 1               	0.91052476  	0.909251408 	0.896639834 	0.889586985 	0.885890128 	0.882344333 
 1               	0.882705443 	0.887573511 	0.887790181 	0.886208409 	0.87640269  	0.882284894 
 1               	0.873814523 	0.872323844 	0.867654323 	0.862734767 	0.874960391 	0.864251198 
 1               	0.860068327 	0.86514098  	0.870565034 	0.866865815 	0.857324392 	0.864722787 
 1               	0.860427568 	0.860085983 	0.859119932 	0.865620641 	0.861562626 	0.862798678 
 1               	0.862782205 	0.876156908 	0.875573004 	0.867910868 	0.874366832 	0.880141905 
 1               	0.880819457 	0.875930589 	0.875373146 	0.89005576  	0.88833683  	0.884841267 
 1               	0.888650562 	0.88296871  	0.890588345 	0.887416532 	0.890059017 	0.89190529  
 1               	0.907242529 	0.899281235 	0.904181781 	0.904816099 	0.919423566 	0.918954211 
 1               	0.917380619 	0.921841997 	0.928288582 	0.929905459 	0.925167476 	0.929323364 
 1               	0.939056843 	0.944096057 	0.939638313 	0.935402813 	0.945738217 	0.941632787 
 1               	0.941568739 	0.960330485 	0.95779136  	0.961686635 	0.964614777 	0.962430007 
 1               	0.966480861 	0.968506795 	0.965638542 	0.970337692 	0.971500944 	0.978189172 
 1               	0.98262649  	0.98876347  	0.982317987 	0.993906501 	0.981219067 	0.992246783 
 1               	0.996902961 	1.002529103 	1.004249207 	1.002559296 	1.002225987 	1.003713255 
 1               	1.002156325 	1.002318621 	1.004912597 	1.002942709 	1.002275754 	1.005892173 
 1               	1.005109784 	1.012607237 	1.013229139 	1.018249785 	1.019889481 	1.015399809 
 1               	1.017035092 	1.020868148 	1.009937603 	1.01971045  	1.011171169 	1.016758659 
 1               	1.020811818 	1.013730211 	1.005074692 	1.006097863 	1.013524491 	1.007830911 
 1               	1.007119306 	1.014738082 	1.002965484 	1.006640687 	1.015877522 	1.013646314 
 1               	1.001879525 	1.012556514 	1.012747352 	0.995977456 	1.009970726 	1.010524135 
 1               	1.005944296 	1.001902736 	1.005031362 	1.000015144 	1.007081182 	0.9978583   
 1               	1.003209295 	0.994652439 	1.005554254 	1.003201451 	1.000359197 	0.998372196 
 1               	1.006777834 	0.997102038 	0.997165321 	1.004004122 	1.001185878 	1.001290276 
 1               	0.9997301   	1.006771907 	1.009482329 	1.00921771  	1.01106317  	1.017432716 
 1               	1.022546537 	1.014783633 	1.01912962  	1.015020373 	1.027297907 	1.03613618  
 1               	1.041694748 	1.037905204 	1.039037461 	1.053165434 	1.059139738 	1.058802718 
 1               	1.06400241  	1.063552941 	1.066918925 	1.07645558  	1.09031064  	1.098812935 
 1               	1.097358065 	1.104273122 	1.116534883 	1.118216095 	1.124306537 	1.136278496 
 1               	1.151708576 	1.148444945 	1.160425033 	1.16820015  	1.181660471 	1.189357932 
 1               	1.188366511 	1.208421304 	1.206456925 	1.22947582  	1.223744271 	1.244949042 
 1               	1.240911803 	1.264310828 	1.259258904 	1.268816216 	1.278976271 	1.294523065 
 1               	1.307827369 	1.318014243 	1.311892816 	1.335627346 	1.334036597 	1.350246863 
 1               	1.353858556 	1.359050181 	1.370173846 	1.366655429 	1.387831729 	1.383649206 
 1               	1.397682619 	1.399086126 	1.405388122 	1.407966702 	1.416623134 	1.420556546 
 1               	1.43166266  	1.437656461 	1.449273017 	1.439930967 	1.45299217  	1.454583137 
 1               	1.452111972 	1.458886176 	1.457725502 	1.464163505 	1.461279882 	1.461262571 
 1               	1.464365472 	1.471499344 	1.4676779   	1.464069413 	1.459787799 	1.459713674 
 1               	1.464114568 	1.468304844 	1.449965971 	1.459176941 	1.451952492 	1.446957908 
 1               	1.445983871 	1.431938292 	1.427734287 	1.435255517 	1.428641034 	1.412619734 
 1               	1.407128042 	1.404786441 	1.395112083 	1.387265034 	1.392024232 	1.383583917 
 1               	1.37569863  	1.371120353 	1.35808178  	1.349311101 	1.34664235  	1.331964403 
 1               	1.326654419 	1.308996679 	1.300790511 	1.291700213 	1.287867722 	1.283574355 
 1               	1.272880118 	1.262157048 	1.253150239 	1.23652513  	1.236358532 	1.229076599 
 1               	1.221744213 	1.210588173 	1.201294814 	1.186745304 	1.180002216 	1.166206973 
 1               	1.154965679 	1.155725733 	1.133050386 	1.133407225 	1.120464552 	1.119052018 
 1               	1.105080476 	1.093465213 	1.091761004 	1.085176679 	1.075396953 	1.062904486 
 1               	1.061169889 	1.050972294 	1.033981879 	1.032622253 	1.027351016 	1.011890757 
 1               	1.006942201 	1.007128045 	1.002666966 	0.995968667 	0.994421593 	0.974926813 
 1               	0.967756458 	0.969339919 	0.967925031 	0.95175927  	0.948441613 	0.94319184  
 1               	0.946142543 	0.937983781 	0.93410235  	0.932868132 	0.932219638 	0.917124802 
 1               	0.926174598 	0.915634305 	0.91410222  	0.915668926 	0.902124774 	0.908152147 
 1               	0.900030178 	0.905617925 	0.897116677 	0.897916618 	0.894655071 	0.894600099 
 1               	0.890575549 	0.888443471 	0.891628417 	0.888842047 	0.893549506 	0.891432972 
 1               	0.89631568  	0.882435165 	0.885393826 	0.896272292 	0.891675087 	0.884606658 
 1               	0.893726663 	0.892639811 	0.884624811 	0.890830508 	0.887217239 	0.896935443 
 1               	0.901072973 	0.891813769 	0.896857998 	0.911585438 	0.902271795 	0.912724107 
 1               	0.912856151 	0.919777278 	0.915803666 	0.915683575 	0.917091771 	0.925741619 
 1               	0.934378836 	0.937354498 	0.934030283 	0.94551705  	0.944906129 	0.943799101 
 1               	0.956639252 	0.963867935 	0.955412224 	0.964027762 	0.967509661 	0.970196666 
 1               	0.973116382 	0.980089395 	0.995301096 	0.999833724 	1.006013852 	1.000563565 
 1               	1.014990358 	1.018001527 	1.016062632 	1.027731207 	1.034739494 	1.031476818 
 1               	1.03824845  	1.038423304 	1.052130446 	1.052062181 	1.057043565 	1.060765219 
 1               	1.060716704 	1.062869739 	1.073751148 	1.07274726  	1.071635387 	1.076309886 
 1               	1.086887816 	1.086391711 	1.08802398  	1.090226688 	1.106687469 	1.107905453 
 1               	1.10657703  	1.109365724 	1.111067058 	1.120365323 	1.126046871 	1.112702205 
 1               	1.118011575 	1.129425635 	1.130236027 	1.123726289 	1.127097141 	1.129818566 
 1               	1.133823011 	1.127794316 	1.125344812 	1.13428504  	1.136621471 	1.136987571 
 1               	1.127345344 	1.124159214 	1.136986345 	1.124685779 	1.129450458 	1.135536705 
 1               	1.130863352 	1.120428224 	1.118175604 	1.124093164 	1.128282467 	1.125863056 
 1               	1.114118591 	1.116073501 	1.10932948  	1.112762087 	1.107073187 	1.110655585 
 1               	1.108388837 	1.105625355 	1.096598737 	1.095228992 	1.087061203 	1.095193809 
 1               	1.088573822 	1.09375952  	1.092203318 	1.086967846 	1.086013612 	1.074181203 
 1               	1.070982633 	1.072268152 	1.066354681 	1.071710341 	1.064137433 	1.072969141 
 1               	1.067531809 	1.05966459  	1.05976198  	1.063928532 	1.068723081 	1.058481138 
 1               	1.057797858 	1.061519116 	1.055153424 	1.056225341 	1.05067703  	1.064032881 
 1               	1.066222322 	1.056501123 	1.056941851 	1.066253005 	1.061074969 	1.060914632 
 1               	1.072975694 	1.061355902 	1.071201888 	1.074450082 	1.07013884  	1.079016978 
 1               	1.085103015 	1.094315617 	1.094583312 	1.103425772 	1.100651021 	1.109081259 
 1               	1.116600967 	1.114446962 	1.125992964 	1.120282035 	1.131562538 	1.126718145 
 1               	1.1369732   	1.141461103 	1.15879522  	1.157310892 	1.168101718 	1.176512571 
 1               	1.180649556 	1.178809073 	1.181621341 	1.189053324 	1.203402475 	1.198185746 
 1               	1.205039863 	1.215293427 	1.227088881 	1.232361833 	1.244373124 	1.251496322 
 1               	1.25110335  	1.251253911 	1.268307133 	1.26808196  	1.276849666 	1.2751079   
 1               	1.279653877 	1.292093452 	1.304018427 	1.31145232  	1.312773714 	1.32242357  
 1               	1.319338074 	1.329812876 	1.332851395 	1.333071667 	1.339132178 	1.352484726 
 1               	1.355387182 	1.347814233 	1.356452995 	1.364574057 	1.372982915 	1.362261186 
 1               	1.379152555 	1.376435758 	1.380839868 	1.381358733 	1.388474194 	1.387403012 
 1               	1.392411023 	1.38141164  	1.387766842 	1.382346431 	1.39530589  	1.394443926 
 1               	1.39093456  	1.393659092 	1.398787675 	1.397661795 	1.388371217 	1.392978992 
 1               	1.399232979 	1.396173573 	1.393092145 	1.392445082 	1.393819029 	1.383892892 
 1               	1.386537649 	1.381855111 	1.390267719 	1.381395208 	1.378634791 	1.374304062 
 1               	1.370921293 	1.381046955 	1.369239656 	1.376183268 	1.366985921 	1.365527841 
 1               	1.354803031 	1.364464474 	1.355392365 	1.363057033 	1.34747079  	1.357039178 
 1               	1.342451929 	1.34675675  	1.347427791 	1.334039402 	1.336919533 	1.330769881 
 1               	1.327649992 	1.332689105 	1.322378661 	1.318998726 	1.316910566 	1.321974542 
 1               	1.323464499 	1.307294546 	1.303553151 	1.313133351 	1.31047127  	1.305742308 
 1               	1.296437673 	1.29323475  	1.303254166 	1.292727674 	1.295575546 	1.283167438 
 1               	1.281881719 	1.283845832 	1.292925881 	1.288050374 	1.284739165 	1.287756821 
 1               	1.274522003 	1.272017137 	1.27510875  	1.271444451 	1.27826007  	1.275714787 
 1               	1.266715555 	1.276031912 	1.265887604 	1.266674141 	1.262970607 	1.263604308 
 1               	1.261394704 	1.256227763 	1.267624797 	1.26700858  	1.262498782 	1.266677085 
 1               	1.268791855 	1.253473136 	1.252739749 	1.253956588 	1.257207663 	1.257366215 
 1               	1.258698275 	1.258728313 	1.266863676 	1.264584935 	1.2693046   	1.25757709  
 1               	1.253732886 	1.254355801 	1.262159089 	1.266956244 	1.261844337 	1.264391682 
 1               	1.256896548 	1.258588698 	1.260252736 	1.274797347 	1.267388896 	1.275980197 
 1               	1.272412681 	1.269984238 	1.269495082 	1.278877033 	1.274660147 	1.279410435 
 1               	1.270252868 	1.277920994 	1.280149449 	1.280136843 	1.28720598  	1.280338018 
 1               	1.28464575  	1.283368996 	1.29900502  	1.294645047 	1.292437058 	1.299688807 
 1               	1.295182495 	1.308265734 	1.297295337 	1.307336223 	1.308402233 	1.305460547 
 1               	1.310983543 	1.306790675 	1.311688315 	1.32645265  	1.317590861 	1.318781509 
 1               	1.327738934 	1.322485012 	1.338351587 	1.333388636 	1.335056812 	1.343742231 
 1               	1.343625436 	1.344210312 	1.341903436 	1.341735731 	1.35003034  	1.358503134 
 1               	1.355246718 	1.354719879 	1.36699122  	1.359105731 	1.365821392 	1.375204221 
 1               	1.368816356 	1.369093138 	1.370121607 	1.385572034 	1.380737342 	1.385761994 
 1               	1.380215392 	1.394116661 	1.388748655 	1.384999295 	1.391047297 	1.399129237 
 1               	1.399178099 	1.404104644 	1.400168834 	1.404747137 	1.410978295 	1.416076347 
 1               	1.413624985 	1.411266221 	1.418524003 	1.407266231 	1.411804064 	1.422396201 
 1               	1.419160158 	1.423396227 	1.424145092 	1.420645896 	1.421195525 	1.435802657 
 1               	1.431631815 	1.435061554 	1.429795062 	1.441157502 	1.432151314 	1.432083098 
 1               	1.43858285  	1.440841086 	1.438010084 	1.446115134 	1.445045647 	1.44984222  
 1               	1.446637306 	1.448840221 	1.453969497 	1.447717323 	1.458952023 	1.449802166 
 1               	1.464128005 	1.454774302 	1.464737559 	1.457625744 	1.468561248 	1.46424809  
 1               	1.465032818 	1.4650605   	1.471822703 	1.481780921 	1.470185934 	1.478410676 
 1               	1.483462008 	1.47626958  	1.490073895 	1.495109055 	1.489940257 	1.497330688 
 1               	1.499337971 	1.501556645 	1.506931696 	1.498434984 	1.504810786 	1.506750227 
 1               	1.510411949 	1.516136724 	1.521801949 	1.519298394 	1.533921045 	1.535190219 
 1               	1.543049713 	1.541809943 	1.550634042 	1.55346915  	1.553999852 	1.554940849 
 1               	1.562863977 	1.563753449 	1.568544941 	1.578686275 	1.587114737 	1.598425976 
 1               	1.596427086 	1.598169604 	1.611318287 	1.608041451 	1.618622866 	1.624970689 
 1               	1.623325449 	1.631264252 	1.632248811 	1.636153082 	1.642446281 	1.654548718 
 1               	1.652354632 	1.664642782 	1.674697902 	1.672100461 	1.679467685 	1.67366559  
 1               	1.692999981 	1.685020777 	1.693471813 	1.696740463 	1.696638197 	1.702636515 
 1               	1.717356721 	1.721348119 	1.725362693 	1.716361285 	1.72292456  	1.734808487 
 1               	1.734105343 	1.729504451 	1.730357585 	1.740074323 	1.746793055 	1.744091133 
 1               	1.741104029 	1.750359729 	1.745365221 	1.74853608  	1.74201412  	1.747650371 
 1               	1.747098883 	1.743454431 	1.740841688 	1.747856611 	1.755507406 	1.743923153 
 1               	1.743635014 	1.749760351 	1.739256727 	1.732589824 	1.728891989 	1.737441693 
 1               	1.734218689 	1.719926516 	1.71666475  	1.72423067  	1.716779923 	1.704743872 
 1               	1.708304254 	1.690758384 	1.68861672  	1.692947537 	1.683625857 	1.676853779 
 1               	1.678509695 	1.664252133 	1.664474749 	1.660395887 	1.638240424 	1.643098176 
 1               	1.634661769 	1.63014587  	1.626291358 	1.615575978 	1.605086026 	1.597877075 
 1               	1.589353904 	1.588200453 	1.574173304 	1.568852607 	1.554718765 	1.554726083 
 1               	1.553858755 	1.545069667 	1.524511472 	1.518173653 	1.510734443 	1.517075724 
 1               	1.499399234 	1.493097969 	1.485000623 	1.487358128 	1.475414671 	1.474699003 
 1               	1.463307537 	1.448602343 	1.447613362 	1.435244682 	1.432975669 	1.421287295 
 1               	1.423886133 	1.413922167 	1.401965266 	1.410338911 	1.402531563 	1.385142942 
 1               	1.384914374 	1.388785964 	1.384511522 	1.368676167 	1.371766102 	1.360327072 
 1               	1.365886296 	1.355344023 	1.349318363 	1.346588124 	1.339269789 	1.336453875 
 1               	1.336389978 	1.345569756 	1.331673661 	1.328992729 	1.323374778 	1.321823527 
 1               	1.334165823 	1.32423811  	1.321185315 	1.317780519 	1.318938792 	1.316760089 
 1               	1.318407587 	1.320663594 	1.307655775 	1.303654992 	1.305761694 	1.30495996  
 1               	1.303774512 	1.304854408 	1.301176702 	1.298917635 	1.3107228   	1.296675804 
 1               	1.297396138 	1.306337173 	1.301221443 	1.29376516  	1.294140854 	1.297252262 
 1               	1.299409269 	1.302323602 	1.294944475 	1.294434602 	1.295193659 	1.299020404 
 1               	1.288468501 	1.296539509 	1.297705285 	1.286051383 	1.294815921 	1.294278504 
 1               	1.293744826 	1.27936126  	1.280070525 	1.286992113 	1.272316203 	1.281736855 
 1               	1.284632761 	1.27757625  	1.271958814 	1.275082705 	1.265380259 	1.272856453 
 1               	1.267434605 	1.262647444 	1.262819704 	1.263235989 	1.256569444 	1.245288371 
 1               	1.249883134 	1.250677333 	1.24927831  	1.233312198 	1.235687552 	1.226572101 
 1               	1.235951739 	1.228327303 	1.223538873 	1.2254953   	1.22450885  	1.215377261 
 1               	1.217770179 	1.20610308  	1.198366068 	1.202881994 	1.199833391 	1.192732812 
 1               	1.181125946 	1.175621002 	1.173740453 	1.170304924 	1.171838804 	1.170348335 
 1               	1.156980971 	1.162242091 	1.15711723  	1.151182264 	1.136531452 	1.139189954 
 1               	1.129424953 	1.126085764 	1.123325492 	1.117439627 	1.124767591 	1.108442409 
 1               	1.114227921 	1.098225775 	1.093468221 	1.090732448 	1.09581836  	1.077707208 
 1               	1.076324172 	1.071932704 	1.062867208 	1.069915169 	1.063485146 	1.045777694 
 1               	1.04149496  	1.038136848 	1.032080612 	1.036745826 	1.032624855 	1.029330956 
 1               	1.015399097 	1.012423241 	1.001922198 	1.004244035 	1.002631378 	0.985778013 
 1               	0.986546586 	0.981276998 	0.96777725  	0.975058504 	0.970990081 	0.958495857 
 1               	0.953006724 	0.946650766 	0.94583362  	0.938742422 	0.94121969  	0.93804011  
 1               	0.934098035 	0.914999716 	0.916362833 	0.913286039 	0.9028253   	0.903456413 
 1               	0.890880171 	0.885993629 	0.89466512  	0.876984794 	0.880945894 	0.868094012 
 1               	0.875130594 	0.867664988 	0.858051613 	0.858257952 	0.847047414 	0.857745936 
 1               	0.844973034 	0.841881243 	0.84013982  	0.838463242 	0.83167253  	0.827916496 
 1               	0.823528736 	0.812567447 	0.820981132 	0.816689254 	0.806694926 	0.81404447  
 1               	0.801199714 	0.798459621 	0.800744586 	0.795742091 	0.794339557 	0.785266318 
 1               	0.783261546 	0.778863746 	0.79126651  	0.77737424  	0.786723846 	0.772527327 
 1               	0.773144117 	0.777559637 	0.770089277 	0.769603778 	0.768698498 	0.77107856  
 1               	0.766110035 	0.760063327 	0.758355037 	0.756839356 	0.759374165 	0.757339133 
 1               	0.761229935 	0.755814086 	0.755873986 	0.752678175 	0.765503716 	0.756038701 
 1               	0.766723702 	0.761143327 	0.760708097 	0.752734758 	0.759697349 	0.749346497 
 1               	0.751681728 	0.76026188  	0.752168728 	0.76357881  	0.757684312 	0.754070853 
 1               	0.761666089 	0.762364579 	0.753402452 	0.758461131 	0.767161055 	0.764980223 
 1               	0.752918772 	0.768055399 	0.756982681 	0.760609032 	0.760418625 	0.766644938 
 1               	0.755981579 	0.756150098 	0.760856245 	0.765487612 	0.764433954 	0.7718206   
 1               	0.760649356 	0.765412893 	0.76169664  	0.769351521 	0.761985434 	0.769595235 
 1               	0.770475915 	0.762872632 	0.76385314  	0.774149952 	0.766449348 	0.774919147 
 1               	0.776842578 	0.774903434 	0.775422466 	0.776782858 	0.777841835 	0.780456286 
 1               	0.774513194 	0.780305844 	0.770660236 	0.768582933 	0.777228186 	0.781468453 
 1               	0.773889521 	0.783645251 	0.78350043  	0.771528021 	0.77587611  	0.778443639 
 1               	0.773979465 	0.773539941 	0.770309083 	0.775142387 	0.771198289 	0.773058841 
 1               	0.77672069  	0.768925258 	0.785314211 	0.777732261 	0.770824076 	0.777383128 
 1               	0.77805377  	0.769811911 	0.774442032 	0.774641208 	0.783276454 	0.774152163 
 1               	0.770517462 	0.768119424 	0.774156761 	0.782264532 	0.775440778 	0.771291942 
 1               	0.780507653 	0.769474658 	0.778044443 	0.77549394  	0.772865787 	0.776703716 
 1               	0.76576797  	0.773757443 	0.777196511 	0.761788375 	0.772168745 	0.760072803 
 1               	0.7623067   	0.771682354 	0.76673343  	0.759064446 	0.768912518 	0.765345455 
 1               	0.768130836 	0.766428711 	0.765350883 	0.764435274 	0.752921474 	0.752756309 
 1               	0.764141138 	0.761793293 	0.752307251 	0.754424322 	0.748250054 	0.759880839 
 1               	0.747580672 	0.758826306 	0.746094677 	0.75685245  	0.744183709 	0.748667426 
 1               	0.748037673 	0.7468698   	0.756544509 	0.753169503 	0.755678179 	0.75192492  
 1               	0.747296045 	0.740132727 	0.740640574 	0.743231908 	0.746213172 	0.746509119 
 1               	0.754036348 	0.745939284 	0.743091922 	0.751679443 	0.750723152 	0.750648314 
 1               	0.755719727 	0.743208947 	0.758523344 	0.753819009 	0.752545176 	0.76056091  
 1               	0.755821944 	0.760433096 	0.759890245 	0.75591245  	0.755154454 	0.767971885 
 1               	0.771230523 	0.763453709 	0.771203806 	0.770387627 	0.766419737 	0.769319595 
 1               	0.784480546 	0.780387623 	0.789135661 	0.783567965 	0.793500591 	0.787687886 
 1               	0.798353543 	0.80474094  	0.798434449 	0.81498742  	0.817201768 	0.819496946 
 1               	0.814411701 	0.825278072 	0.824098985 	0.833597499 	0.841592818 	0.850269895 
 1               	0.841769563 	0.851819674 	0.859702189 	0.862465661 	0.867723927 	0.874528531 
 1               	0.869740365 	0.883438548 	0.881631478 	0.896276271 	0.893635206 	0.897671057 
 1               	0.912839949 	0.91728504  	0.913341611 	0.917895506 	0.925519404 	0.933878371 
 1               	0.935188636 	0.943860385 	0.95336245  	0.954617496 	0.957851387 	0.964911905 
 1               	0.97180509  	0.979401957 	0.979703846 	0.987412631 	0.994206743 	0.99106019  
 1               	0.999664316 	1.00586175  	1.003458237 	1.017212701 	1.01100404  	1.020039081 
 1               	1.031938354 	1.038386115 	1.031297535 	1.049484036 	1.043136086 	1.043582299 
 1               	1.045697813 	1.053198667 	1.061309437 	1.063209138 	1.069728004 	1.0686263   
 1               	1.074437586 	1.079374566 	1.077944355 	1.09095327  	1.093435055 	1.095132897 
 1               	1.084793279 	1.09382054  	1.101957297 	1.1046961   	1.100986247 	1.100069389 
 1               	1.108826468 	1.105264312 	1.112518137 	1.124128222 	1.121717736 	1.122343624 
 1               	1.117550607 	1.132303093 	1.124798305 	1.127527424 	1.132196682 	1.137840047 
 1               	1.128688837 	1.132620357 	1.135971503 	1.142997787 	1.146520213 	1.151846471 
 1               	1.147025478 	1.145172485 	1.144693825 	1.160691559 	1.15525019  	1.16280958  
 1               	1.162282968 	1.158787856 	1.17025496  	1.163176612 	1.168027412 	1.173160554 
 1               	1.170375837 	1.174595465 	1.177295067 	1.186277681 	1.18681674  	1.193024632 
 1               	1.187189235 	1.199970017 	1.20421818  	1.197462444 	1.202285492 	1.197665959 
 1               	1.204840132 	1.212007489 	1.222233889 	1.215893032 	1.219746316 	1.223181422 
 1               	1.231683273 	1.233372365 	1.231895718 	1.241530955 	1.240437057 	1.256088682 
 1               	1.255329654 	1.256002143 	1.258865058 	1.262353052 	1.263438778 	1.272984355 
 1               	1.27907451  	1.272844225 	1.291641652 	1.280961799 	1.2873724   	1.302777833 
 1               	1.303196369 	1.299900073 	1.316205744 	1.321117327 	1.31806636  	1.322550642 
 1               	1.331987644 	1.323313528 	1.327188926 	1.336069656 	1.349499566 	1.349605396 
 1               	1.343161214 	1.346447867 	1.362969376 	1.357062742 	1.365089832 	1.359053962 
 1               	1.372128639 	1.370137183 	1.371353877 	1.37624198  	1.381912464 	1.380054786 
 1               	1.388890811 	1.391319129 	1.394980105 	1.401325198 	1.401147829 	1.391993933 
 1               	1.396250031 	1.401251197 	1.401598672 	1.408230383 	1.401079098 	1.414069799 
 1               	1.403658486 	1.414268578 	1.41730401  	1.413167356 	1.419051364 	1.412076156 
 1               	1.419986899 	1.416146724 	1.41010091  	1.408855769 	1.406442643 	1.418547077 
 1               	1.410852577 	1.409763576 	1.410827491 	1.404408247 	1.413411873 	1.411218298 
 1               	1.407207743 	1.398745773 	1.406658575 	1.404574085 	1.402310517 	1.403300586 
 1               	1.407476934 	1.400277118 	1.40073482  	1.387408264 	1.399682361 	1.383449128 
 1               	1.386742784 	1.392729191 	1.385850825 	1.381181136 	1.375501453 	1.37920873  
 1               	1.374673808 	1.365669771 	1.366806954 	1.363111526 	1.36834439  	1.362776213 
 1               	1.368531934 	1.358270558 	1.354010203 	1.359363987 	1.354585115 	1.349431645 
 1               	1.351630747 	1.341846824 	1.344614783 	1.34613314  	1.348262029 	1.332727087 
 1               	1.33068291  	1.332723369 	1.332186385 	1.32704919  	1.323146729 	1.328799776 
 1               	1.331600958 	1.327103147 	1.323766703 	1.313554327 	1.313862196 	1.314670159 
 1               	1.314663013 	1.321327329 	1.317079777 	1.314256959 	1.311728959 	1.313251319 
 1               	1.314812354 	1.310789265 	1.306068593 	1.296829128 	1.299340236 	1.302371708 
 1               	1.302425722 	1.294875418 	1.301791882 	1.293568543 	1.306443903 	1.304902104 
 1               	1.306209616 	1.298698197 	1.303943995 	1.303826655 	1.303702771 	1.295892052 
 1               	1.308929681 	1.302308248 	1.310318256 	1.305167732 	1.297186077 	1.311457265 
 1               	1.312667234 	1.314069307 	1.30902846  	1.303978281 	1.304053524 	1.318798322 
 1               	1.314578482 	1.312182185 	1.319450861 	1.315936365 	1.316661663 	1.329578823 
 1               	1.321029463 	1.325215203 	1.335303111 	1.323941075 	1.331495399 	1.333296837 
 1               	1.339473854 	1.34135402  	1.350850153 	1.348732733 	1.350310222 	1.34900936  
 1               	1.366616391 	1.357606022 	1.368215766 	1.362225828 	1.368846969 	1.369452016 
 1               	1.375726706 	1.390299013 	1.395870886 	1.386076511 	1.404527194 	1.404288251 
 1               	1.409316774 	1.415041779 	1.409757555 	1.42206697  	1.42135441  	1.424533314 
 1               	1.436727683 	1.438477606 	1.44639856  	1.45649539  	1.461543629 	1.456471079 
 1               	1.459728417 	1.476415947 	1.475822668 	1.486523398 	1.487529463 	1.494561713 
 1               	1.486918862 	1.494161543 	1.501656356 	1.514332431 	1.508606023 	1.520419691 
 1               	1.51426549  	1.528418706 	1.529968654 	1.535853066 	1.540170236 	1.540453223 
 1               	1.544098975 	1.560075936 	1.555961111 	1.562166469 	1.559999187 	1.565119513 
 1               	1.571599646 	1.578748012 	1.577173459 	1.589458232 	1.596622807 	1.599124208 
 1               	1.592006025 	1.603136369 	1.606168462 	1.608944124 	1.606791519 	1.621192525 
 1               	1.607776201 	1.612959869 	1.618589772 	1.621337804 	1.632932313 	1.629579142 
 1               	1.636001185 	1.632186531 	1.634484243 	1.628995151 	1.632887083 	1.643143962 
 1               	1.644222859 	1.637925393 	1.637784174 	1.635785626 	1.641670292 	1.64360816  
 1               	1.634653804 	1.647904849 	1.63539059  	1.64296335  	1.633474018 	1.63940804  
 1               	1.642312832 	1.646826668 	1.632201863 	1.63269922  	1.645379327 	1.639560575 
 1               	1.630729818 	1.62740355  	1.638458961 	1.638861501 	1.627052984 	1.632482168 
 1               	1.620160105 	1.62873319  	1.630719942 	1.619648598 	1.617447831 	1.613930104 
 1               	1.615540125 	1.616166045 	1.605656684 	1.603536983 	1.600416708 	1.596903392 
 1               	1.593833186 	1.604095952 	1.591370449 	1.58853883  	1.590657026 	1.588285508 
 1               	1.589188592 	1.580806929 	1.568069311 	1.563572327 	1.574130102 	1.560370407 
 1               	1.566397647 	1.562427377 	1.557246377 	1.54712804  	1.541878121 	1.53316974  
 1               	1.530457411 	1.537139619 	1.520916284 	1.520549775 	1.51402404  	1.507635216 
 1               	1.508995762 	1.5029181   	1.507807423 	1.501844776 	1.492376562 	1.484731591 
 1               	1.485023285 	1.485496554 	1.474370571 	1.468002935 	1.45905401  	1.459636063 
 1               	1.455403182 	1.445974953 	1.449547709 	1.440696327 	1.428917256 	1.427226335 
 1               	1.422835517 	1.420867571 	1.422960438 	1.419916866 	1.412852478 	1.405926666 
 1               	1.401656419 	1.400084979 	1.384191872 	1.377178526 	1.380272349 	1.372079428 
 1               	1.372128281 	1.366634448 	1.368006363 	1.3581329   	1.35187743  	1.350822237 
 1               	1.339062296 	1.344834347 	1.334465804 	1.333120559 	1.322111084 	1.329008445 
 1               	1.315882286 	1.321058104 	1.305270987 	1.308194809 	1.301235845 	1.294083358 
 1               	1.300472618 	1.28998178  	1.288745104 	1.281093765 	1.277789641 	1.286852306 
 1               	1.273192692 	1.269576968 	1.269791773 	1.263890393 	1.265038766 	1.26912807  
 1               	1.253520918 	1.265700772 	1.249139758 	1.259622893 	1.246857508 	1.255231407 
 1               	1.240669895 	1.250199397 	1.236951274 	1.236799833 	1.236490296 	1.230342252 
 1               	1.232026196 	1.225177777 	1.235733706 	1.218665599 	1.223392734 	1.216523906 
 1               	1.213830666 	1.221926312 	1.209792678 	1.213835233 	1.212424659 	1.214294757 
 1               	1.216825544 	1.202965453 	1.201800831 	1.197940763 	1.197357382 	1.202917484 
 1               	1.209787716 	1.206419067 	1.203604048 	1.193053854 	1.204322993 	1.188132399 
 1               	1.200317179 	1.188524262 	1.187971207 	1.197957315 	1.187627059 	1.182085313 
 1               	1.184579957 	1.190150434 	1.179368805 	1.186454382 	1.179725171 	1.184119246 
 1               	1.18325762  	1.183684772 	1.183564287 	1.171773369 	1.168341145 	1.180910155 
 1               	1.167681177 	1.175967793 	1.175216355 	1.160498964 	1.164053564 	1.169355401 
 1               	1.158920544 	1.161794958 	1.16082605  	1.159541572 	1.158551243 	1.164719087 
 1               	1.150900647 	1.151883963 	1.161715748 	1.152652077 	1.15289269  	1.154497825 
 1               	1.153988504 	1.149592905 	1.146044679 	1.142628144 	1.145795152 	1.147226636 
 1               	1.141699093 	1.142142003 	1.148184711 	1.14776678  	1.132373599 	1.131830592 
 1               	1.135519935 	1.137940095 	1.135307459 	1.128683349 	1.131734543 	1.130200247 
 1               	1.126690724 	1.132083086 	1.128701169 	1.119580554 	1.131773799 	1.121591243 
 1               	1.119309976 	1.125121076 	1.116931022 	1.127234891 	1.121438667 	1.123846957 
 1               	1.120191151 	1.116309818 	1.112006764 	1.118520252 	1.111595395 	1.116796857 
 1               	1.107786849 	1.1136008   	1.103057385 	1.106837449 	1.096631542 	1.100251231 
 1               	1.094949181 	1.101132189 	1.106790814 	1.106868894 	1.09915613  	1.098880262 
 1               	1.097709736 	1.096178882 	1.101285791 	1.097445154 	1.08983875  	1.086144036 
 1               	1.082044088 	1.096948489 	1.088693672 	1.090228577 	1.08668389  	1.084145507 
 1               	1.078751471 	1.080159964 	1.079337501 	1.075941099 	1.086734453 	1.073734036 
 1               	1.086386871 	1.073112218 	1.0788299   	1.083516521 	1.085680838 	1.081573069 
 1               	1.084868002 	1.073968179 	1.07559171  	1.07422967  	1.079484665 	1.076755907 
 1               	1.068551285 	1.072585968 	1.081710572 	1.067391878 	1.077471529 	1.07725163  
 1               	1.077073659 	1.072119116 	1.082614488 	1.079382954 	1.077983051 	1.079499137 
 1               	1.075579959 	1.080604972 	1.069530682 	1.078066397 	1.079211909 	1.084280183 
 1               	1.071926486 	1.082614968 	1.077584847 	1.076284127 	1.078573107 	1.080440065 
 1               	1.091192325 	1.084348098 	1.095202771 	1.09050194  	1.093507503 	1.092128492 
 1               	1.09963429  	1.098928729 	1.090351881 	1.091211609 	1.092499805 	1.099954724 
 1               	1.098846351 	1.09887076  	1.112616711 	1.112703236 	1.112580753 	1.116484554 
 1               	1.117104266 	1.123206668 	1.12264763  	1.111427135 	1.119657231 	1.120242794 
 1               	1.118683648 	1.124139975 	1.128785903 	1.132679855 	1.140663551 	1.130412874 
 1               	1.144225649 	1.146409512 	1.147087836 	1.136270827 	1.152157191 	1.14328656  
 1               	1.152416858 	1.159101081 	1.149888978 	1.161382019 	1.152634387 	1.161080811 
 1               	1.158018862 	1.171789422 	1.170930959 	1.166051428 	1.174380341 	1.178662547 
 1               	1.180690316 	1.182828702 	1.185058053 	1.181768485 	1.190901579 	1.188542529 
 1               	1.188672278 	1.198433817 	1.195786979 	1.200238127 	1.202566164 	1.200332182 
 1               	1.210986619 	1.19923162  	1.213301389 	1.209203275 	1.208029899 	1.221975577 
 1               	1.219398063 	1.225956029 	1.218168375 	1.223620719 	1.226790071 	1.223938255 
 1               	1.23675518  	1.23724824  	1.233354737 	1.227552194 	1.234323067 	1.246471486 
 1               	1.245723721 	1.24427376  	1.252810295 	1.243788768 	1.241387872 	1.25201331  
 1               	1.244265711 	1.256724421 	1.260712188 	1.260356767 	1.267190468 	1.263959193 
 1               	1.257179    	1.260809722 	1.272456391 	1.268444741 	1.277212495 	1.276955001 
 1               	1.273446574 	1.282501108 	1.283216343 	1.274388664 	1.280935968 	1.280035074 
 1               	1.283488065 	1.288134618 	1.282024112 	1.29020593  	1.282237359 	1.288674223 
 1               	1.288495326 	1.297125118 	1.289758716 	1.293533645 	1.288440402 	1.29614174  
 1               	1.292502981 	1.293979509 	1.301370763 	1.309753178 	1.30490522  	1.299029521 
 1               	1.303421982 	1.299921576 	1.316979182 	1.313291834 	1.308606463 	1.316221912 
 1               	1.32141877  	1.317633022 	1.322558621 	1.316864559 	1.321153899 	1.316952812 
 1               	1.318805442 	1.328782255 	1.315818623 	1.318194485 	1.324841197 	1.325539231 
 1               	1.334138327 	1.331670535 	1.328640403 	1.324282978 	1.32762379  	1.333126874 
 1               	1.328296146 	1.342766671 	1.335078804 	1.335891845 	1.339042047 	1.33721924  
 1               	1.335923346 	1.338840934 	1.335507464 	1.34915099  	1.34403001  	1.349247993 
 1               	1.353331256 	1.341123675 	1.357857301 	1.35824884  	1.356284583 	1.351843107 
 1               	1.352615814 	1.354958576 	1.365946755 	1.359073058 	1.366062843 	1.359257302 
 1               	1.357355734 	1.3578017   	1.3665108   	1.373164474 	1.366182276 	1.376170434 
 1               	1.366784776 	1.372186329 	1.382453979 	1.374831185 	1.381104686 	1.388944846 
 1               	1.381665385 	1.387556639 	1.391670605 	1.389073352 	1.398434044 	1.392483714 
 1               	1.40272573  	1.393627026 	1.396950852 	1.398374033 	1.403802006 	1.408147989 
 1               	1.408833228 	1.415255727 	1.417541186 	1.409894083 	1.420081569 	1.408211444 
 1               	1.410947229 	1.423582615 	1.42581196  	1.419916586 	1.431504468 	1.428570271 
 1               	1.422321585 	1.424277046 	1.422356798 	1.434500558 	1.429915315 	1.42936043  
 1               	1.437305867 	1.43802199  	1.435428194 	1.437607107 	1.445707535 	1.436101113 
 1               	1.440287229 	1.438421569 	1.438717614 	1.454612011 	1.453768758 	1.449708881 
 1               	1.447478092 	1.446786668 	1.446060721 	1.454389093 	1.456052589 	1.444617041 
 1               	1.460633406 	1.459328102 	1.459271196 	1.447818042 	1.453771262 	1.457365968 
 1               	1.456629276 	1.45990672  	1.445442836 	1.44659386  	1.455894497 	1.458791024 
 1               	1.445489155 	1.445767904 	1.456003993 	1.454527935 	1.448733436 	1.44158532  
 1               	1.444151801 	1.447509313 	1.447080667 	1.450785479 	1.43554141  	1.441717067 
 1               	1.437929657 	1.438661957 	1.44385089  	1.440113085 	1.433342503 	1.438873824 
 1               	1.43750776  	1.423462951 	1.430811356 	1.432198473 	1.426148259 	1.427295397 
 1               	1.411016494 	1.423397709 	1.416992493 	1.420459379 	1.408488177 	1.40829885  
 1               	1.407758959 	1.40280746  	1.400612811 	1.404917311 	1.39138187  	1.388645063 
 1               	1.399440689 	1.397352198 	1.389311806 	1.384910851 	1.3911698   	1.387724004 
 1               	1.388364127 	1.376511716 	1.369978375 	1.369632213 	1.365896758 	1.368440197 
 1               	1.376356288 	1.369705891 	1.366798805 	1.360505547 	1.363498011 	1.356124603 
 1               	1.354887356 	1.356677202 	1.35270881  	1.357649363 	1.34637038  	1.34369976  
 1               	1.350771567 	1.345605871 	1.345329885 	1.344650924 	1.339769353 	1.337050592 
 1               	1.335595844 	1.337437577 	1.327487632 	1.335494368 	1.340861875 	1.330880687 
 1               	1.331028377 	1.327867613 	1.329699318 	1.33113486  	1.326255496 	1.329494457 
 1               	1.320771986 	1.320758696 	1.315682572 	1.318261873 	1.319372489 	1.320172657 
 1               	1.320323772 	1.305392679 	1.312035817 	1.302380581 	1.304239356 	1.30157889  
 1               	1.307283766 	1.304016721 	1.301475026 	1.2926758   	1.305827892 	1.296140261 
 1               	1.304552282 	1.292636896 	1.285945035 	1.285728893 	1.297074595 	1.285911648 
 1               	1.286450335 	1.281047279 	1.281244599 	1.287401909 	1.279148813 	1.283258711 
 1               	1.274604182 	1.272849964 	1.277766626 	1.274553479 	1.26861091  	1.275433427 
 1               	1.272433552 	1.261723467 	1.257031963 	1.260211518 	1.254623422 	1.246548779 
 1               	1.259805943 	1.248109756 	1.241917767 	1.238870793 	1.250902444 	1.242244914 
 1               	1.2404159   	1.241796284 	1.231099157 	1.232934865 	1.226287295 	1.224930254 
 1               	1.221578625 	1.21840717  	1.21315021  	1.21294131  	1.216593847 	1.215676192 
 1               	1.208329752 	1.213618116 	1.21003941  	1.207995322 	1.205423386 	1.202984362 
 1               	1.193494757 	1.199428323 	1.194057859 	1.186912995 	1.185809637 	1.18207068  
 1               	1.17680766  	1.176346116 	1.179399635 	1.16664521  	1.172399427 	1.167414901 
 1               	1.160459798 	1.159184678 	1.162198659 	1.1570759   	1.160231096 	1.154930042 
 1               	1.151646463 	1.159785005 	1.158072702 	1.144101803 	1.152725309 	1.146902746 
 1               	1.140380507 	1.14155297  	1.149645939 	1.136780509 	1.144081944 	1.137703175 
 1               	1.136317114 	1.139792634 	1.141363502 	1.142305223 	1.143439896 	1.131464856 
 1               	1.142326263 	1.137856636 	1.142280477 	1.127571792 	1.125902447 	1.125553232 
 1               	1.137492771 	1.131914845 	1.128566991 	1.128387815 	1.140159519 	1.140883267 
 1               	1.138135077 	1.136585554 	1.137262225 	1.134623294 	1.132340877 	1.131777261 
 1               	1.137594564 	1.13004846  	1.139776628 	1.129455041 	1.13999898  	1.137991282 
 1               	1.139579981 	1.132583323 	1.139733805 	1.12902133  	1.143871964 	1.134006208 
 1               	1.140896471 	1.133530184 	1.135292263 	1.141795023 	1.134896734 	1.14601777  
 1               	1.133773519 	1.136547741 	1.13222718  	1.146784227 	1.139737022 	1.141320793 
 1               	1.13411031  	1.13837959  	1.142529962 	1.133070073 	1.134015002 	1.146565692 
 1               	1.136025339 	1.141406693 	1.138380731 	1.143287281 	1.142261178 	1.132588799 
 1               	1.131705964 	1.139869811 	1.130937637 	1.128300665 	1.134051655 	1.132759743 
 1               	1.136725051 	1.137114775 	1.124990016 	1.12751342  	1.12181531  	1.131228194 
 1               	1.133236838 	1.132919994 	1.11749446  	1.122803709 	1.125954191 	1.115799218 
 1               	1.115596768 	1.113138333 	1.117734289 	1.112048041 	1.115487394 	1.105351977 
 1               	1.103489961 	1.112478506 	1.115736299 	1.101000443 	1.104619062 	1.100958931 
 1               	1.108075751 	1.095056577 	1.097694337 	1.098314846 	1.089202301 	1.088546874 
 1               	1.0892285   	1.094243946 	1.081784145 	1.082501547 	1.081526421 	1.082984295 
 1               	1.074105941 	1.086285621 	1.079262405 	1.071010841 	1.067464191 	1.075277285 
 1               	1.062336875 	1.064949477 	1.065423578 	1.069354347 	1.062629549 	1.061463067 
 1               	1.052896065 	1.054992712 	1.057188852 	1.049094401 	1.053378763 	1.051206314 
 1               	1.055816074 	1.053574333 	1.052076181 	1.041490053 	1.042343786 	1.035442968 
 1               	1.039892847 	1.036217611 	1.044865152 	1.031605817 	1.029060246 	1.024675939 
 1               	1.032068483 	1.037170984 	1.024391132 	1.029760896 	1.026490432 	1.019630571 
 1               	1.027175243 	1.026485351 	1.011425561 	1.012855017 	1.013989291 	1.021238889 
 1               	1.003750878 	1.002235618 	1.007092811 	1.003099335 	1.003525245 	0.996965815 
 1               	1.009114181 	1.004226011 	0.998661261 	0.988498572 	1.000347262 	0.999247806 
 1               	0.983185955 	0.983157313 	0.994595399 	0.986144419 	0.982769436 	0.980220313 
 1               	0.984267466 	0.98167908  	0.981763371 	0.969232672 	0.970142386 	0.970373631 
 1               	0.96794138  	0.95896198  	0.961393319 	0.9648254   	0.95299995  	0.94594227  
 1               	0.942039179 	0.93863602  	0.941287616 	0.94737182  	0.943880758 	0.941744803 
 1               	0.9280932   	0.928691597 	0.919993437 	0.911891849 	0.909630707 	0.908712271 
 1               	0.904738398 	0.900315639 	0.903536081 	0.903702374 	0.899632813 	0.888976368 
 1               	0.893776881 	0.875462543 	0.885913434 	0.87686936  	0.867664969 	0.867513052 
 1               	0.866662767 	0.863255444 	0.858406015 	0.842608604 	0.842784706 	0.837266753 
 1               	0.841930573 	0.828941011 	0.828419677 	0.817873812 	0.825161811 	0.81067776  
 1               	0.810564976 	0.802500248 	0.80367943  	0.800364762 	0.79045483  	0.792900558 
 1               	0.794498202 	0.788350077 	0.779658805 	0.784549852 	0.768198287 	0.776630267 
 1               	0.77003043  	0.760244734 	0.752491141 	0.757087765 	0.757995012 	0.751259103 
 1               	0.74118707  	0.743025506 	0.737803337 	0.738096943 	0.736193923 	0.725900277 
 1               	0.725986803 	0.726698327 	0.726475486 	0.717191634 	0.717015935 	0.711839145 
 1               	0.723913685 	0.717117913 	0.719223049 	0.712766715 	0.709725297 	0.703364621 
 1               	0.704107316 	0.706604947 	0.699583172 	0.710392989 	0.704295356 	0.69376669  
 1               	0.701294553 	0.703849242 	0.703574424 	0.703073375 	0.703751273 	0.696938991 
 1               	0.691569016 	0.699455521 	0.700567964 	0.698730276 	0.694887593 	0.691958406 
 1               	0.689919611 	0.701582225 	0.696143909 	0.69897901  	0.700020166 	0.691372459 
 1               	0.693801395 	0.704365324 	0.696159725 	0.708591183 	0.703910035 	0.699467107 
 1               	0.70191677  	0.706375812 	0.698618099 	0.698711479 	0.705543636 	0.699127386 
 1               	0.715879102 	0.712203236 	0.711773821 	0.706157043 	0.717225962 	0.717913122 
 1               	0.713863015 	0.707121069 	0.715897771 	0.7089269   	0.712675867 	0.719495745 
 1               	0.722483117 	0.714625059 	0.723714152 	0.726175968 	0.724742012 	0.721056404 
 1               	0.717054435 	0.72234419  	0.71636049  	0.716293113 	0.729159452 	0.724517914 
 1               	0.722919857 	0.728366441 	0.722276217 	0.730359747 	0.720234474 	0.721075388 
 1               	0.730030682 	0.721508972 	0.733195625 	0.726533641 	0.720006507 	0.73288978  
 1               	0.718517084 	0.719413867 	0.729574617 	0.722893829 	0.732354254 	0.722429684 
 1               	0.726973968 	0.733647621 	0.720626584 	0.7269425   	0.73494349  	0.738437508 
 1               	0.73368424  	0.724424492 	0.732150184 	0.730481006 	0.724852631 	0.733393054 
 1               	0.738572789 	0.733116869 	0.72994382  	0.736979121 	0.73135535  	0.745982238 
 1               	0.731827736 	0.749214625 	0.741388675 	0.744044719 	0.744634042 	0.741734207 
 1               	0.74358836  	0.743672313 	0.746526212 	0.749684181 	0.750080983 	0.763926161 
 1               	0.767603278 	0.76862712  	0.755731245 	0.758215665 	0.769224829 	0.776121829 
 1               	0.775872253 	0.77327673  	0.783535624 	0.789580603 	0.780663552 	0.793250574 
 1               	0.798901467 	0.796805615 	0.803518177 	0.801370341 	0.802347237 	0.807300744 
 1               	0.819811789 	0.819369894 	0.823525499 	0.822856418 	0.824145562 	0.84056786  
 1               	0.843560761 	0.847689478 	0.850519579 	0.848067793 	0.858681031 	0.856519995 
 1               	0.867277303 	0.866772149 	0.875605153 	0.884396949 	0.884522417 	0.882826036 
 1               	0.896296833 	0.891523047 	0.907591922 	0.900232479 	0.911248328 	0.915109368 
 1               	0.921012122 	0.933192001 	0.934970897 	0.937636394 	0.949025585 	0.945091424 
 1               	0.953592883 	0.956890146 	0.968651899 	0.964720957 	0.97182468  	0.976366064 
 1               	0.984401323 	0.990182456 	0.995020093 	0.985078491 	0.994106979 	0.996670087 
 1               	1.000135366 	1.01359282  	1.020188867 	1.014825126 	1.022418756 	1.027260776 
 1               	1.024109536 	1.036593381 	1.037743855 	1.034612094 	1.050565374 	1.044781453 
 1               	1.04933214  	1.059883651 	1.055746235 	1.069758787 	1.070194595 	1.065443096 
 1               	1.070680941 	1.076690547 	1.076489845 	1.080833273 	1.08517679  	1.078485669 
 1               	1.083093877 	1.089001372 	1.087471357 	1.096165809 	1.096774133 	1.098982618 
 1               	1.106511798 	1.102009412 	1.104191893 	1.115810744 	1.114640233 	1.107583226 
 1               	1.113873227 	1.10863955  	1.11278283  	1.123639879 	1.118779115 	1.131157804 
 1               	1.128060295 	1.120653514 	1.128725651 	1.124490585 	1.136339965 	1.124749427 
 1               	1.135536889 	1.131241097 	1.136308375 	1.128867231 	1.130810703 	1.130838935 
 1               	1.145207172 	1.137571666 	1.138649346 	1.131527826 	1.14129154  	1.132331937 
 1               	1.13746932  	1.143705203 	1.137416041 	1.146265485 	1.141558638 	1.14340416  
 1               	1.142438403 	1.144329152 	1.137328555 	1.141046206 	1.137002666 	1.147189237 
 1               	1.139298137 	1.141515081 	1.141780546 	1.135402879 	1.135761031 	1.143120513 
 1               	1.141752004 	1.138035061 	1.142673507 	1.134483344 	1.143151032 	1.136507287 
 1               	1.142660619 	1.139090755 	1.133937313 	1.129961335 	1.135183031 	1.132141811 
 1               	1.131909768 	1.13754967  	1.128337915 	1.134869132 	1.120316815 	1.118664297 
 1               	1.119076225 	1.120315452 	1.115102695 	1.116602265 	1.121119268 	1.123938628 
 1               	1.110718    	1.122029222 	1.116574866 	1.109267034 	1.111872267 	1.106114431 
 1               	1.115512169 	1.111603107 	1.105767966 	1.107290896 	1.10488382  	1.111670047 
 1               	1.101953928 	1.101108431 	1.099332221 	1.099564763 	1.104375047 	1.104751786 
 1               	1.097903944 	1.092245512 	1.103943519 	1.095836379 	1.089083261 	1.098828314 
 1               	1.098183462 	1.089845817 	1.101103197 	1.099154893 	1.084783571 	1.099794616 
 1               	1.096442467 	1.091633178 	1.086841176 	1.096721148 	1.082117026 	1.087139352 
 1               	1.081980164 	1.092613871 	1.089192647 	1.078725287 	1.08649848  	1.087836906 
 1               	1.094261081 	1.085989725 	1.092319231 	1.089517369 	1.086645466 	1.078534821 
 1               	1.089718447 	1.0844692   	1.082580475 	1.08373436  	1.080757212 	1.084586298 
 1               	1.084846604 	1.091449468 	1.087286122 	1.080472832 	1.090344101 	1.093550362 
 1               	1.091379533 	1.093347732 	1.099285778 	1.091663015 	1.097317396 	1.093154554 
 1               	1.100372769 	1.090120856 	1.09837074  	1.096390835 	1.092688075 	1.108324413 
 1               	1.107858944 	1.108619537 	1.098463542 	1.11404949  	1.103783237 	1.115040241 
 1               	1.109503906 	1.110635529 	1.116954953 	1.114206057 	1.116976394 	1.11572881  
 1               	1.125886607 	1.128100252 	1.132929325 	1.134271778 	1.140481751 	1.139778392 
 1               	1.139395523 	1.143074204 	1.149058911 	1.150353022 	1.156101255 	1.162834967 
 1               	1.157074493 	1.162936795 	1.161775699 	1.166112975 	1.168585938 	1.167262273 
 1               	1.169629269 	1.179884237 	1.188850949 	1.187991163 	1.192120181 	1.189722815 
 1               	1.206122453 	1.198011499 	1.20924402  	1.200885453 	1.211561694 	1.220748819 
 1               	1.212792469 	1.219912942 	1.230602312 	1.232912177 	1.234036194 	1.237175315 
 1               	1.249047951 	1.237659668 	1.241244343 	1.248842946 	1.261409543 	1.263716256 
 1               	1.264288364 	1.262159405 	1.277912698 	1.26982087  	1.281809417 	1.280898567 
 1               	1.278107128 	1.296103833 	1.296256504 	1.289267964 	1.301394154 	1.29840812  
 1               	1.31093383  	1.313924619 	1.311654835 	1.313494568 	1.310924804 	1.317763124 
 1               	1.326025398 	1.321929783 	1.327492638 	1.335782356 	1.329587384 	1.329754652 
 1               	1.333251254 	1.349160779 	1.34001844  	1.353354205 	1.345578496 	1.353940355 
 1               	1.356385103 	1.364404922 	1.368249489 	1.359572981 	1.370928446 	1.359698348 
 1               	1.374881148 	1.37419154  	1.37315723  	1.383210357 	1.381260327 	1.380042838 
 1               	1.375753434 	1.379510841 	1.390100501 	1.395525933 	1.384319296 	1.387209929 
 1               	1.397569089 	1.395631728 	1.39454735  	1.4055      	1.395908593 	1.410055974 
 1               	1.408898656 	1.413774441 	1.413229693 	1.405803102 	1.403416563 	1.412665362 
 1               	1.422768034 	1.418972388 	1.414231295 	1.421479418 	1.429966701 	1.418572935 
 1               	1.423459466 	1.434971075 	1.431298516 	1.424775921 	1.436126195 	1.443877557 
 1               	1.432457584 	1.440430575 	1.441891684 	1.437268878 	1.445555827 	1.444772342 
 1               	1.442982712 	1.449464737 	1.447172213 	1.463833238 	1.458619527 	1.467386006 
 1               	1.464877304 	1.459020261 	1.459568347 	1.476926493 	1.468290844 	1.476438974 
 1               	1.480075681 	1.485160218 	1.478550807 	1.477626115 	1.489119519 	1.491717681 
 1               	1.492736255 	1.490734951 	1.494786869 	1.501825546 	1.504844507 	1.506315439 
 1               	1.507416081 	1.512866405 	1.509014091 	1.510377485 	1.515234238 	1.522270192 
 1               	1.522419977 	1.514673938 	1.520034797 	1.515061806 	1.521638891 	1.530217024 
 1               	1.533685433 	1.527541651 	1.523505303 	1.526423613 	1.542335448 	1.542480831 
 1               	1.542668835 	1.540357282 	1.538810611 	1.549406693 	1.546315191 	1.547417762 
 1               	1.546391677 	1.5448185   	1.554667213 	1.556558284 	1.542373549 	1.547733252 
 1               	1.553852876 	1.553608287 	1.552972745 	1.560722779 	1.548190731 	1.546384749 
 1               	1.549896722 	1.556773126 	1.547763974 	1.548802025 	1.548626766 	1.554945308 
 1               	1.5598104   	1.550738439 	1.561487751 	1.551998768 	1.553563499 	1.552504716 
 1               	1.545426996 	1.543346559 	1.553303972 	1.545038643 	1.542998573 	1.546316075 
 1               	1.540985704 	1.537447411 	1.538849853 	1.539914973 	1.548529365 	1.547614963 
 1               	1.541353836 	1.537678135 	1.539904972 	1.53390077  	1.532488337 	1.523693542 
 1               	1.525740542 	1.526277388 	1.525130279 	1.520522488 	1.519619503 	1.515107177 
 1               	1.515174386 	1.524369191 	1.514794504 	1.518264646 	1.503050225 	1.502256053 
 1               	1.507980687 	1.497691096 	1.502054883 	1.499392693 	1.49944968  	1.498415192 
 1               	1.498147307 	1.498101103 	1.492400827 	1.481023313 	1.483492469 	1.481569285 
 1               	1.473993499 	1.474712169 	1.467319499 	1.469906412 	1.477702391 	1.462290345 
 1               	1.460577166 	1.462154756 	1.459524517 	1.456177628 	1.455274749 	1.458803362 
 1               	1.450025734 	1.454223427 	1.443509374 	1.449532929 	1.443651352 	1.446621498 
 1               	1.44368608  	1.430936917 	1.437466558 	1.433797821 	1.421094863 	1.434578055 
 1               	1.42008618  	1.427470609 	1.4116645   	1.424912997 	1.411035437 	1.412592563 
 1               	1.407435284 	1.41230848  	1.405120509 	1.401713932 	1.395837516 	1.402423768 
 1               	1.390700117 	1.393812718 	1.397501827 	1.394428364 	1.383419144 	1.392099685 
 1               	1.392836624 	1.390759138 	1.390457127 	1.385469441 	1.379004872 	1.382277013 
 1               	1.377227669 	1.374945484 	1.375583983 	1.377449309 	1.367557086 	1.369780195 
 1               	1.367938126 	1.371461011 	1.36430702  	1.352287489 	1.363895552 	1.364693225 
 1               	1.349031107 	1.353911507 	1.357230972 	1.346561587 	1.351269564 	1.354541892 
 1               	1.345236142 	1.349914954 	1.336958108 	1.334963177 	1.337201281 	1.341865748 
 1               	1.34141968  	1.344398607 	1.339948531 	1.328730915 	1.341267798 	1.34225719  
 1               	1.331012315 	1.340850525 	1.334325117 	1.32593331  	1.333541139 	1.324958484 
 1               	1.32335097  	1.333920064 	1.330960405 	1.333794657 	1.322385563 	1.332808831 
 1               	1.319428558 	1.317036914 	1.318030033 	1.324330705 	1.318473117 	1.327154803 
 1               	1.319843934 	1.323190229 	1.320267009 	1.318067139 	1.319543347 	1.313904651 
 1               	1.324429862 	1.324558145 	1.313235323 	1.314816865 	1.317878697 	1.322892768 
 1               	1.313224774 	1.315183466 	1.308682678 	1.314600743 	1.314418013 	1.31885879  
 1               	1.32081376  	1.320382913 	1.315775718 	1.314715498 	1.313163685 	1.319926455 
 1               	1.31301292  	1.319534357 	1.320338534 	1.318863168 	1.312951826 	1.314419087 
 1               	1.317146895 	1.321049625 	1.307188375 	1.317000732 	1.32027224  	1.308597415 
 1               	1.310158253 	1.318645667 	1.312626665 	1.320826745 	1.312175549 	1.31332794  
 1               	1.306922157 	1.308971775 	1.307299145 	1.309632061 	1.313949419 	1.32064919  
 1               	1.316413349 	1.316883474 	1.318054638 	1.318519966 	1.316553501 	1.319343429 
 1               	1.311964956 	1.317532364 	1.3121544   	1.316248414 	1.314272102 	1.310539005 
 1               	1.324930754 	1.321729685 	1.311999774 	1.326206158 	1.324608724 	1.327803587 
 1               	1.31348967  	1.329356579 	1.317057815 	1.316263374 	1.318156753 	1.316561411 
 1               	1.319309077 	1.330758628 	1.326047174 	1.32530544  	1.336043642 	1.323222065 
 1               	1.336325451 	1.324322843 	1.33789419  	1.335969072 	1.329006431 	1.32756884  
 1               	1.336707556 	1.330925029 	1.33717049  	1.336983094 	1.33909384  	1.350402162 
 1               	1.347667213 	1.340754679 	1.344905325 	1.348781373 	1.357197    	1.350179136 
 1               	1.347504146 	1.356199139 	1.3548646   	1.362579338 	1.367900266 	1.35655746  
 1               	1.360776019 	1.3582186   	1.372040073 	1.369331878 	1.36541384  	1.37975725  
 1               	1.369273702 	1.375877834 	1.37641526  	1.383804318 	1.381548597 	1.377534238 
 1               	1.381532071 	1.386459111 	1.386727079 	1.39497991  	1.396826556 	1.389719779 
 1               	1.391205522 	1.394053384 	1.397217354 	1.402761335 	1.400325104 	1.405967009 
 1               	1.404382614 	1.402147315 	1.40408108  	1.408520112 	1.407277335 	1.402855851 
 1               	1.41192544  	1.416351862 	1.405326652 	1.410623441 	1.402880371 	1.4069165   
 1               	1.4194404   	1.405692085 	1.405789857 	1.416980348 	1.419671782 	1.416507701 
 1               	1.412523017 	1.404449403 	1.410337331 	1.41199422  	1.405128762 	1.409899504 
 1               	1.402800028 	1.415843993 	1.402480983 	1.399093421 	1.412339728 	1.411271691 
 1               	1.409882394 	1.406313996 	1.392207337 	1.401598993 	1.390527507 	1.394304992 
 1               	1.392033485 	1.396871381 	1.392847624 	1.392542893 	1.383432664 	1.37697541  
 1               	1.382184753 	1.373923683 	1.378184399 	1.3747088   	1.378206933 	1.369509319 
 1               	1.356869974 	1.357997614 	1.367638535 	1.364414993 	1.360074175 	1.344260504 
 1               	1.346620852 	1.338870772 	1.342380308 	1.346390692 	1.343142808 	1.33875044  
 1               	1.336132488 	1.336404243 	1.319417436 	1.327897543 	1.315601656 	1.312659919 
 1               	1.314390198 	1.309779797 	1.303734604 	1.298019767 	1.296073056 	1.300876854 
 1               	1.297012933 	1.29276533  	1.296425453 	1.281236757 	1.279777556 	1.286040105 
 1               	1.27411939  	1.271460948 	1.277127782 	1.269802591 	1.273049117 	1.268699435 
 1               	1.264542273 	1.265248375 	1.254377414 	1.257547618 	1.253405408 	1.255694484 
 1               	1.251804426 	1.245204829 	1.253088707 	1.244802102 	1.245597403 	1.249191203 
 1               	1.247617825 	1.244941651 	1.249112724 	1.240317725 	1.23999381  	1.235420964 
 1               	1.231933176 	1.242919104 	1.233358202 	1.239262837 	1.235512001 	1.241128028 
 1               	1.240461777 	1.243332378 	1.242446751 	1.234671099 	1.233403972 	1.234809001 
 1               	1.239784745 	1.243187622 	1.23458144  	1.244662805 	1.243130826 	1.236692478 
 1               	1.233852482 	1.241526118 	1.232808334 	1.245400896 	1.248260898 	1.244385647 
 1               	1.24419442  	1.253707705 	1.24046467  	1.252915855 	1.242997834 	1.259024048 
 1               	1.258815527 	1.257172256 	1.254174858 	1.267561856 	1.266276439 	1.2707015   
 1               	1.264560049 	1.268103808 	1.277255826 	1.275315232 	1.276536584 	1.287789162 
 1               	1.280893424 	1.288298884 	1.293678053 	1.289625655 	1.297752324 	1.304689617 
 1               	1.314493571 	1.315983333 	1.322031066 	1.325722011 	1.318169734 	1.332515462 
 1               	1.334983381 	1.336894415 	1.347644327 	1.349799847 	1.346673809 	1.350153184 
 1               	1.35349976  	1.356800174 	1.368703459 	1.367586165 	1.376314771 	1.388542528 
 1               	1.390008296 	1.385593368 	1.398585445 	1.394331312 	1.402860167 	1.405221    
 1               	1.406743469 	1.422519498 	1.430556354 	1.426509707 	1.426476067 	1.429502436 
 1               	1.441713859 	1.444170347 	1.453974184 	1.44856216  	1.45101156  	1.469758784 
 1               	1.466703058 	1.462543802 	1.474323875 	1.473372096 	1.481367848 	1.484919984 
 1               	1.479885678 	1.489725066 	1.493664111 	1.500713859 	1.506921326 	1.501703617 
 1               	1.507289736 	1.503732476 	1.510266378 	1.517712064 	1.506188485 	1.511268495 
 1               	1.515057183 	1.519419977 	1.52765755  	1.524432082 	1.528129677 	1.528557055 
 1               	1.529179023 	1.531683308 	1.533520652 	1.525198397 	1.525587457 	1.51916213  
 1               	1.530894697 	1.524252552 	1.520426545 	1.525002707 	1.529343438 	1.529170385 
 1               	1.520994893 	1.527374071 	1.515997895 	1.511964271 	1.521910918 	1.520911271 
 1               	1.511745003 	1.509734064 	1.514674063 	1.51342719  	1.514579193 	1.505636336 
 1               	1.503511366 	1.504254443 	1.507167032 	1.502057235 	1.489456488 	1.499998087 
 1               	1.497269758 	1.49851125  	1.482438111 	1.482988778 	1.482914396 	1.473339341 
 1               	1.479132409 	1.472454031 	1.469928876 	1.467475616 	1.471250753 	1.469274482 
 1               	1.462767021 	1.46715209  	1.45967967  	1.458874059 	1.462419855 	1.455441838 
 1               	1.456896235 	1.454926086 	1.447447232 	1.434217628 	1.446206471 	1.4378052   
 1               	1.443228477 	1.431836887 	1.429388962 	1.43146369  	1.431149023 	1.428752123 
 1               	1.420599565 	1.415395073 	1.426153484 	1.415993271 	1.410891685 	1.409976663 
 1               	1.412441242 	1.403621623 	1.40064612  	1.40898871  	1.401909508 	1.395517076 
 1               	1.401489277 	1.405254298 	1.401408304 	1.399544385 	1.389103774 	1.38520242  
 1               	1.381185214 	1.384101669 	1.388533732 	1.386133862 	1.389190725 	1.38546218  
 1               	1.383083987 	1.36920031  	1.371247849 	1.377580216 	1.367590189 	1.374566648 
 1               	1.372421493 	1.366018835 	1.360491829 	1.365591218 	1.352897871 	1.351149619 
 1               	1.358652437 	1.343684841 	1.347017191 	1.337470741 	1.349114207 	1.347653522 
 1               	1.336504698 	1.336876003 	1.33610884  	1.334143095 	1.332126404 	1.316890577 
 1               	1.321313145 	1.310237463 	1.314448235 	1.304329666 	1.314830169 	1.305552598 
 1               	1.298770756 	1.303910815 	1.286377733 	1.29459599  	1.289059478 	1.276251611 
 1               	1.281014187 	1.279522896 	1.269410346 	1.259919324 	1.261324412 	1.25215506  
 1               	1.246964679 	1.249766882 	1.238619575 	1.232189765 	1.241854624 	1.224220221 
 1               	1.224210527 	1.214821698 	1.212652132 	1.205696872 	1.201151058 	1.196114618 
 1               	1.190210947 	1.185589551 	1.189102736 	1.178195041 	1.170928124 	1.177992133 
 1               	1.173132702 	1.15537171  	1.154879546 	1.157431636 	1.142591252 	1.142218326 
 1               	1.130427412 	1.1395702   	1.135759692 	1.124934108 	1.12519765  	1.118322736 
 1               	1.110144707 	1.098563698 	1.103614531 	1.096542932 	1.088917708 	1.080635943 
 1               	1.077555245 	1.072431108 	1.06369821  	1.056770202 	1.061265667 	1.052863252 
 1               	1.052710598 	1.037605354 	1.031753253 	1.030921135 	1.037308565 	1.021540102 
 1               	1.029518281 	1.011220293 	1.009808975 	1.009511286 	1.000968464 	0.994751841 
 1               	0.990934305 	0.99652241  	0.984114469 	0.992448238 	0.972827963 	0.97420973  
 1               	0.966143068 	0.962171801 	0.965672977 	0.956513376 	0.96688354  	0.954885203 
 1               	0.958872241 	0.949696173 	0.947702391 	0.946447878 	0.938798858 	0.937543056 
 1               	0.941852256 	0.927885108 	0.932309309 	0.934542965 	0.927968959 	0.922003472 
 1               	0.928511125 	0.91533206  	0.916595348 	0.92658552  	0.91523404  	0.925607955 
 1               	0.921055982 	0.916045135 	0.909850689 	0.919907298 	0.91902966  	0.916243947 
 1               	0.91388836  	0.918709641 	0.913159418 	0.912945666 	0.913474563 	0.918157688 
 1               	0.918743268 	0.916931982 	0.918105891 	0.92785041  	0.92090555  	0.920541975 
 1               	0.922537523 	0.921875797 	0.936856759 	0.927418708 	0.927655336 	0.938534575 
 1               	0.939355684 

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[LEAKAGE]
;Link_ID    Coefficient-1    Coefficient-2
4265	0.000000674	0.000000674
4304	0.000000674	0.000000674
4376	0.000000674	0.000000674
4384	0.000000674	0.000000674
4428	0.000000674	0.000000674
4445	0.000000674	0.000000674
4457	0.000000674	0.000000674
4466	0.000000674	0.000000674
4494	0.000000674	0.000000674
4535	0.000000674	0.000000674
4549	0.000000674	0.000000674
4631	0.000000674	0.000000674
4652	0.000000674	0.000000674
4752	0.000000674	0.000000674
4824	0.000000674	0.000000674
4874	0.000000674	0.000000674
5464	0.000000674	0.000000674
5553	0.000000674	0.000000674
5565	0.000000674	0.000000674
5642	0.000000674	0.000000674
5660	0.000000674	0.000000674
5667	0.000000674	0.000000674
5677	0.000000674	0.000000674
5689	0.000000674	0.000000674
5726	0.000000674	0.000000674
5751	0.000000674	0.000000674
5804	0.000000674	0.000000674
6010	0.000000674	0.000000674
6131	0.000000674	0.000000674
6161	0.000000674	0.000000674
6163	0.000000674	0.000000674
6187	0.000000674	0.000000674
6188	0.000000674	0.000000674
6256	0.000000674	0.000000674
6262	0.000000674	0.000000674
6265	0.000000674	0.000000674
6269	0.000000674	0.000000674
6404	0.000000674	0.000000674
6413	0.000000674	0.000000674
6415	0.000000674	0.000000674
6434	0.000000674	0.000000674
6449	0.000000674	0.000000674
6593	0.000000674	0.000000674
6633	0.000000674	0.000000674
6663	0.000000674	0.000000674
6671	0.000000674	0.000000674
6677	0.000000674	0.000000674
6696	0.000000674	0.000000674
6713	0.000000674	0.000000674
6779	0.000000674	0.000000674
6818	0.000000674	0.000000674
6833	0.000000674	0.000000674
6842	0.000000674	0.000000674
6866	0.000000674	0.000000674
6906	0.000000674	0.000000674
6943	0.000000674	0.000000674
6944	0.000000674	0.000000674
7012	0.000000674	0.000000674
7097	0.000000674	0.000000674
7108	0.000000674	0.000000674
12851	0.000000674	0.000000674
12852	0.000000674	0.000000674
12855	0.000000674	0.000000674
12856	0.000000674	0.000000674
12858	0.000000674	0.000000674
12862	0.000000674	0.000000674
12864	0.000000674	0.000000674
12865	0.000000674	0.000000674
12867	0.000000674	0.000000674
12868	0.000000674	0.000000674
12870	0.000000674	0.000000674
12871	0.000000674	0.000000674
12874	0.000000674	0.000000674
12876	0.000000674	0.000000674
12877	0.000000674	0.000000674
12879	0.000000674	0.000000674
12880	0.000000674	0.000000674
12882	0.000000674	0.000000674
12883	0.000000674	0.000000674
12885	0.000000674	0.000000674
12886	0.000000674	0.000000674
12889	0.000000674	0.000000674
12891	0.000000674	0.000000674
12892	0.000000674	0.000000674
12895	0.000000674	0.000000674
12897	0.000000674	0.000000674
12898	0.000000674	0.000000674
12900	0.000000674	0.000000674
12903	0.000000674	0.000000674
12907	0.000000674	0.000000674
12908	0.000000674	0.000000674
12910	0.000000674	0.000000674
12911	0.000000674	0.000000674
12913	0.000000674	0.000000674
12914	0.000000674	0.000000674
12916	0.000000674	0.000000674
12919	0.000000674	0.000000674
12920	0.000000674	0.000000674
12922	0.000000674	0.000000674
12926	0.000000674	0.000000674
12928	0.000000674	0.000000674
12929	0.000000674	0.000000674
12931	0.000000674	0.000000674
12937	0.000000674	0.000000674
12938	0.000000674	0.000000674
12940	0.000000674	0.000000674
12941	0.000000674	0.000000674
12943	0.000000674	0.000000674
12944	0.000000674	0.000000674
12947	0.000000674	0.000000674
12949	0.000000674	0.000000674
12950	0.000000674	0.000000674
12952	0.000000674	0.000000674
12953	0.000000674	0.000000674
12955	0.000000674	0.000000674
12958	0.000000674	0.000000674
12959	0.000000674	0.000000674
12961	0.000000674	0.000000674
12962	0.000000674	0.000000674
12964	0.000000674	0.000000674
12965	0.000000674	0.000000674
12967	0.000000674	0.000000674
12974	0.000000674	0.000000674
12976	0.000000674	0.000000674
12980	0.000000674	0.000000674
12982	0.000000674	0.000000674
12983	0.000000674	0.000000674
12986	0.000000674	0.000000674
12988	0.000000674	0.000000674
12989	0.000000674	0.000000674
12991	0.000000674	0.000000674
12992	0.000000674	0.000000674
12995	0.000000674	0.000000674
12997	0.000000674	0.000000674
12998	0.000000674	0.000000674
13000	0.000000674	0.000000674
13001	0.000000674	0.000000674
13004	0.000000674	0.000000674
13007	0.000000674	0.000000674
13010	0.000000674	0.000000674
13013	0.000000674	0.000000674
13014	0.000000674	0.000000674
13016	0.000000674	0.000000674
13019	0.000000674	0.000000674
13020	0.000000674	0.000000674
13022	0.000000674	0.000000674
13023	0.000000674	0.000000674
13025	0.000000674	0.000000674
13026	0.000000674	0.000000674
13028	0.000000674	0.000000674
13029	0.000000674	0.000000674
13031	0.000000674	0.000000674
13035	0.000000674	0.000000674
13037	0.000000674	0.000000674
13040	0.000000674	0.000000674
13041	0.000000674	0.000000674
13044	0.000000674	0.000000674
13047	0.000000674	0.000000674
13049	0.000000674	0.000000674
13050	0.000000674	0.000000674
13052	0.000000674	0.000000674
13053	0.000000674	0.000000674
13056	0.000000674	0.000000674
13058	0.000000674	0.000000674
13059	0.000000674	0.000000674
13061	0.000000674	0.000000674
13062	0.000000674	0.000000674
13065	0.000000674	0.000000674
13067	0.000000674	0.000000674
13068	0.000000674	0.000000674
13071	0.000000674	0.000000674
13074	0.000000674	0.000000674
13076	0.000000674	0.000000674
13077	0.000000674	0.000000674
13079	0.000000674	0.000000674
13080	0.000000674	0.000000674
13085	0.000000674	0.000000674
13088	0.000000674	0.000000674
13089	0.000000674	0.000000674
13091	0.000000674	0.000000674
13092	0.000000674	0.000000674
13094	0.000000674	0.000000674
13097	0.000000674	0.000000674
13100	0.000000674	0.000000674
13103	0.000000674	0.000000674
13106	0.000000674	0.000000674
13107	0.000000674	0.000000674
13109	0.000000674	0.000000674
13110	0.000000674	0.000000674
13112	0.000000674	0.000000674
13113	0.000000674	0.000000674
13115	0.000000674	0.000000674
13116	0.000000674	0.000000674
13118	0.000000674	0.000000674
13119	0.000000674	0.000000674
13122	0.000000674	0.000000674
13124	0.000000674	0.000000674
13125	0.000000674	0.000000674
13130	0.000000674	0.000000674
13131	0.000000674	0.000000674
13137	0.000000674	0.000000674
13142	0.000000674	0.000000674
13143	0.000000674	0.000000674
13145	0.000000674	0.000000674
13146	0.000000674	0.000000674
13148	0.000000674	0.000000674
13152	0.000000674	0.000000674
13154	0.000000674	0.000000674
13155	0.000000674	0.000000674
13157	0.000000674	0.000000674
13160	0.000000674	0.000000674
13161	0.000000674	0.000000674
13164	0.000000674	0.000000674
13166	0.000000674	0.000000674
13167	0.000000674	0.000000674
13169	0.000000674	0.000000674
13170	0.000000674	0.000000674
13202	0.000000674	0.000000674
13203	0.000000674	0.000000674
13205	0.000000674	0.000000674
13206	0.000000674	0.000000674

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:00:15 
 Quality Timestep   	0:00:00 
 Pattern Timestep   	0:01:00 
 Pattern Start      	0:00:00 
 Report Timestep    	0:00:30 
 Report Start       	0:00:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Trials                 Yes
 Summary            	Yes
 Page               	0
 ;Nodes                  All
 ;Links                  All

[OPTIONS]
 Flow_Units              	LPS
 Pressure_Units             METERS
 Headloss_Model           	D-W
 Specific_Gravity       	1
 Specific_Viscosity         1
 Maximum_Trials            	100
 Relative_Accuracy      	0.001
 Unbalanced              	Continue
 Demand_Pattern            	1
 Demand_Multiplier      	1.0
 EMITTER_EXPONENT       	0.5
 Quality_Model            	None mg/L
 Specific_Diffusivity      	1
 Quality_Tolerance        	0.001
 Head_Tolerance             0.001
 Flow_Tolerance             0.001
 Flow_Change_Limit          0
 Step_Sizing                FULL
 VALVE_REP_TYPE             Cd
 Demand_Model               LOGISTIC
 LEAKAGE_MODEL              FAVAD
 MINIMUM_PRESSURE           0
 SERVICE_PRESSURE           0.1
 PRESSURE_EXPONENT          0.5
 LEAKAGE_COEFF1             0
 LEAKAGE_COEFF2             0
 Hyd_Solver                 RWCGGA
 Time_Weight                0.5
 TEMP_DISC_PARA             1

[COORDINATES]
;Node            	X-Coord           	Y-Coord
122             	378895.824        	4562591.451       
128             	378897.402        	4562212.293       
129             	378823.334        	4562409.612       
130             	378690.536        	4562498.163       
132             	378428.179        	4562664.634       
162             	378917.185        	4562648.040       
164             	378808.375        	4562523.402       
166             	378802.086        	4562634.571       
167             	378629.287        	4562600.103       
168             	378772.315        	4562480.812       
169             	378593.146        	4562496.703       
170             	378501.718        	4562580.504       
173             	378798.949        	4561765.665       
174             	378879.252        	4562255.082       
175             	379082.734        	4562830.558       
181             	378875.922        	4562259.542       
182             	378877.442        	4562260.082       
183             	378735.563        	4562201.244       
184             	378895.614        	4562587.951       
185             	378581.866        	4561108.300       
604             	379463.870        	4561212.873       
612             	379188.135        	4561664.593       
613             	378914.476        	4561491.586       
615             	379144.369        	4562046.902       
616             	379148.659        	4562060.612       
617             	379232.538        	4562130.171       
618             	379421.326        	4562026.540       
619             	379179.430        	4562276.840       
621             	379258.329        	4562281.100       
622             	378966.990        	4562056.863       
624             	378698.292        	4562050.455       
625             	379128.237        	4561749.503       
626             	378963.790        	4562066.583       
627             	379040.499        	4562052.222       
628             	378963.220        	4562068.583       
629             	378933.111        	4562138.713       
630             	378802.542        	4562140.924       
632             	378851.693        	4562306.002       
708             	378879.963        	4562367.082       
710             	378889.895        	4562703.290       
719             	378736.773        	4562202.174       
721             	379086.651        	4562289.691       
723             	378795.149        	4561693.296       
724             	378797.799        	4561765.726       
726             	378619.254        	4562196.595       
727             	378674.363        	4562095.775       
728             	379068.841        	4562367.261       
729             	379085.650        	4562217.051       
730             	379071.540        	4562223.471       
732             	379041.750        	4562132.552       
733             	379024.361        	4562286.341       
734             	378871.663        	4562311.072       
735             	378880.206        	4562411.899       
736             	378888.844        	4562552.941       
737             	378892.154        	4562592.891       
738             	379191.672        	4562610.028       
739             	379276.202        	4562730.957       
740             	379275.093        	4562731.413       
741             	379255.083        	4562913.977       
743             	379161.144        	4562875.967       
744             	379126.324        	4562895.628       
745             	379146.064        	4562814.408       
746             	379256.984        	4562965.566       
747             	379269.014        	4562977.016       
748             	379308.344        	4563042.545       
749             	379279.364        	4563085.885       
750             	379371.545        	4563263.094       
751             	379202.734        	4563008.726       
752             	379201.780        	4563009.408       
754             	379046.125        	4562823.828       
755             	379016.255        	4562816.969       
1184            	378847.496        	4561326.167       
1261            	379175.309        	4562172.231       
1302            	378799.245        	4562518.162       
1456            	378931.635        	4562692.180       
1466            	379160.509        	4562182.141       
1467            	379085.391        	4562289.221       
1552            	379027.490        	4562053.762       
1554            	378434.059        	4562670.164       
2009            	379407.740        	4561396.160       
2010            	379191.330        	4561660.120       
2048            	379025.631        	4562283.831       
2124            	379134.844        	4562907.977       
2740            	378599.619        	4562343.240       
2759            	378704.409        	4562272.782       
2760            	378589.220        	4562403.830       
2761            	379882.022        	4560873.612       
2762            	379868.876        	4560885.907       
3021            	379221.206        	4561609.388       
3090            	378662.229        	4562301.529       
3101            	378949.533        	4561432.760       
3117            	379126.467        	4561748.253       
3200            	378946.326        	4561437.846       
3201            	379163.360        	4562318.350       
3227            	378803.532        	4562140.384       
3233            	379153.261        	4562411.990       
3234            	378895.804        	4562589.611       
3235            	379210.974        	4563019.876       
3278            	378690.466        	4562501.153       
3279            	378886.944        	4562510.121       
3280            	378834.065        	4561149.928       
3860            	379035.034        	4562706.589       
12850           	379287.390        	4563095.700       
12854           	379284.493        	4563077.855       
12857           	379294.462        	4563033.888       
12860           	379308.205        	4563032.167       
12863           	379273.312        	4562998.227       
12866           	379288.375        	4562985.713       
12869           	379219.837        	4563010.159       
12872           	379109.620        	4562928.602       
12875           	379145.151        	4562931.317       
12878           	379149.450        	4562882.434       
12881           	379153.524        	4562855.050       
12884           	379018.741        	4562920.576       
12887           	378973.077        	4562793.556       
12890           	379045.758        	4562802.368       
12893           	378950.479        	4562742.879       
12896           	378941.295        	4562716.260       
12899           	379078.968        	4562582.666       
12902           	379190.021        	4562576.050       
12906           	379063.480        	4562827.146       
12909           	379034.187        	4562821.214       
12912           	379282.478        	4562775.510       
12915           	379266.265        	4562707.005       
12918           	379231.468        	4562644.157       
12921           	379179.473        	4562534.841       
12924           	379160.503        	4562470.756       
12927           	379097.186        	4562399.947       
12930           	379014.263        	4562379.247       
12933           	378920.958        	4562409.193       
12936           	379171.757        	4562506.539       
12939           	378923.582        	4562589.217       
12942           	378887.203        	4562522.364       
12945           	378886.623        	4562481.809       
12948           	378804.952        	4562540.660       
12951           	378828.262        	4562532.513       
12954           	378780.058        	4562541.339       
12957           	378720.021        	4562575.242       
12960           	378775.870        	4562487.658       
12963           	378765.476        	4562481.061       
12966           	378376.263        	4562711.554       
12972           	378764.506        	4562308.545       
12975           	378817.145        	4562391.809       
12978           	378830.110        	4562389.619       
12981           	378811.363        	4562430.596       
12984           	378794.367        	4562348.172       
12987           	378881.471        	4562420.790       
12990           	378890.463        	4562411.428       
12993           	378943.149        	4562405.141       
12996           	378994.498        	4562385.173       
12999           	379073.168        	4562347.051       
13003           	378895.736        	4562363.136       
13006           	378929.199        	4562354.145       
13009           	378964.116        	4562334.593       
13012           	379015.040        	4562297.239       
13015           	379002.366        	4562274.834       
13018           	378877.775        	4562348.524       
13021           	378844.752        	4562348.379       
13024           	378810.767        	4562373.576       
13027           	378903.685        	4562260.476       
13030           	378917.987        	4562223.362       
13033           	378901.717        	4562203.437       
13036           	378961.574        	4562209.110       
13039           	379035.760        	4562181.768       
13042           	378914.277        	4562135.401       
13045           	378938.193        	4562127.986       
13048           	378956.088        	4562087.300       
13051           	378941.836        	4562065.168       
13054           	378785.408        	4562127.455       
13057           	378816.004        	4562176.745       
13060           	378714.256        	4562103.513       
13063           	378666.879        	4562108.634       
13066           	378632.750        	4562171.187       
13069           	378599.661        	4562235.929       
13072           	378588.480        	4562284.661       
13075           	378910.296        	4562185.604       
13078           	378889.275        	4562131.560       
13081           	378785.426        	4561918.655       
13084           	378742.015        	4561959.911       
13087           	378744.168        	4561804.747       
13090           	378792.825        	4561814.705       
13093           	379104.894        	4561779.703       
13096           	379072.305        	4561821.706       
13099           	379030.184        	4561883.589       
13102           	378991.624        	4561965.510       
13105           	379037.944        	4562256.521       
13108           	379093.829        	4562274.473       
13111           	379182.322        	4562164.942       
13114           	379150.892        	4562185.944       
13117           	379249.343        	4562119.220       
13120           	379222.512        	4562106.880       
13123           	379174.507        	4562071.184       
13126           	379145.146        	4561977.977       
13129           	379144.015        	4562036.818       
13132           	379162.519        	4561652.378       
13135           	379101.148        	4561623.906       
13138           	378994.661        	4561569.165       
13141           	378975.361        	4561512.429       
13144           	378899.543        	4561516.323       
13147           	378891.186        	4561432.491       
13150           	379180.518        	4562241.715       
13153           	379179.274        	4562204.976       
13156           	379022.606        	4561587.459       
13159           	379079.093        	4561613.892       
13162           	378987.411        	4561372.638       
13165           	378880.712        	4561199.230       
13168           	378757.480        	4561216.848       
13201           	378977.455        	4562019.957       
13204           	378861.112        	4561357.220       
1               	379190.715        	4561661.004       
2               	379893.373        	4560864.017       

[VERTICES]
;Link            	X-Coord           	Y-Coord
4445            	378735.823        	4562201.424       
4549            	379128.057        	4561749.163       
4652            	378690.526        	4562498.633       
4752            	378892.424        	4562592.811       
5464            	378428.649        	4562664.894       
5565            	378807.995        	4562523.292       
5642            	379029.110        	4562053.712       
5642            	379030.280        	4562053.712       
5660            	379206.794        	4563014.226       
5660            	379207.764        	4563015.526       
5667            	379144.529        	4562047.312       
5726            	379264.504        	4562972.516       
5726            	379257.404        	4562965.536       
5751            	379167.079        	4562178.461       
5804            	378871.393        	4562311.252       
5804            	378852.153        	4562305.892       
6131            	378896.285        	4562701.620       
6131            	378898.225        	4562701.180       
6131            	378898.435        	4562701.130       
6131            	378916.005        	4562697.100       
6161            	379178.710        	4562291.180       
6161            	379169.170        	4562313.020       
6161            	379168.750        	4562313.700       
6163            	378880.283        	4562372.462       
6163            	378880.213        	4562374.752       
6163            	378879.823        	4562387.912       
6163            	378879.823        	4562388.262       
6163            	378879.773        	4562389.562       
6163            	378880.143        	4562397.892       
6163            	378880.377        	4562402.101       
6163            	378880.356        	4562402.392       
6163            	378880.332        	4562402.892       
6163            	378880.312        	4562403.291       
6187            	378920.925        	4562662.310       
6187            	378928.495        	4562684.840       
6187            	378931.405        	4562691.610       
6256            	378674.030        	4562294.340       
6256            	378685.280        	4562286.300       
6256            	378693.130        	4562279.850       
6256            	378702.010        	4562274.030       
6256            	378703.670        	4562273.170       
6256            	378704.070        	4562272.920       
6265            	378866.203        	4562291.272       
6265            	378867.283        	4562293.252       
6265            	378868.583        	4562295.652       
6265            	378870.833        	4562306.932       
6269            	379256.604        	4562965.266       
6269            	379256.054        	4562953.626       
6269            	379255.994        	4562952.256       
6269            	379254.964        	4562935.266       
6269            	379254.943        	4562919.966       
6404            	379060.651        	4562288.291       
6413            	378895.824        	4562591.471       
6413            	378896.024        	4562591.841       
6413            	378900.174        	4562600.881       
6413            	378913.595        	4562637.980       
6413            	378916.485        	4562646.080       
6415            	378967.400        	4562056.993       
6415            	378974.870        	4562056.453       
6415            	378991.170        	4562053.813       
6434            	378586.490        	4562355.710       
6434            	378597.130        	4562344.370       
6449            	378940.846        	4561446.516       
6593            	378796.299        	4561693.926       
6593            	378801.119        	4561724.216       
6593            	378798.669        	4561760.896       
6633            	378620.410        	4562327.200       
6633            	378639.450        	4562314.970       
6633            	378654.910        	4562305.530       
6633            	378655.230        	4562305.400       
6663            	378702.844        	4562271.894       
6663            	378695.714        	4562268.394       
6663            	378703.434        	4562256.394       
6663            	378724.963        	4562220.184       
6671            	379089.574        	4562837.038       
6671            	379093.394        	4562841.008       
6671            	379097.824        	4562848.458       
6671            	379106.484        	4562863.318       
6671            	379108.744        	4562867.198       
6671            	379113.484        	4562876.168       
6671            	379118.574        	4562883.548       
6677            	379258.039        	4562281.090       
6677            	379241.189        	4562280.750       
6677            	379222.479        	4562279.510       
6677            	379221.170        	4562279.420       
6677            	379198.700        	4562278.080       
6677            	379180.720        	4562276.950       
6696            	379041.730        	4562113.802       
6696            	379041.730        	4562108.612       
6696            	379039.740        	4562085.012       
6713            	379153.100        	4562313.000       
6713            	379143.470        	4562310.280       
6713            	379136.360        	4562308.120       
6713            	379130.250        	4562306.340       
6713            	379119.501        	4562299.411       
6713            	379103.021        	4562294.471       
6713            	379096.041        	4562291.641       
6779            	378743.953        	4562188.344       
6779            	378766.853        	4562165.524       
6779            	378787.722        	4562149.064       
6818            	378592.896        	4562486.253       
6818            	378591.686        	4562457.434       
6818            	378590.016        	4562420.364       
6833            	379153.061        	4562381.380       
6833            	379154.311        	4562354.380       
6833            	379155.670        	4562325.190       
6833            	379163.130        	4562318.580       
6842            	379219.305        	4563035.936       
6842            	379222.575        	4563046.086       
6842            	379225.285        	4563054.466       
6842            	379231.335        	4563066.326       
6842            	379237.405        	4563070.646       
6842            	379251.404        	4563075.646       
6842            	379251.654        	4563075.716       
6842            	379254.714        	4563076.786       
6842            	379278.514        	4563085.775       
6866            	378666.006        	4562496.223       
6866            	378643.906        	4562493.753       
6866            	378623.246        	4562493.683       
6906            	379255.023        	4562913.977       
6906            	379254.253        	4562913.967       
6906            	379247.833        	4562913.497       
6906            	379224.584        	4562911.017       
6906            	379212.474        	4562897.097       
6906            	379198.424        	4562885.507       
6906            	379188.234        	4562881.357       
6906            	379180.204        	4562878.267       
6943            	379171.106        	4561690.143       
6943            	379170.976        	4561690.343       
6943            	379170.876        	4561690.493       
6943            	379170.746        	4561690.673       
6943            	379161.426        	4561704.663       
6943            	379161.396        	4561704.703       
6943            	379150.906        	4561718.873       
6943            	379149.916        	4561720.213       
6944            	379129.619        	4562044.362       
6944            	379080.899        	4562046.502       
6944            	379054.709        	4562050.402       
7012            	378501.818        	4562581.054       
7012            	378494.238        	4562590.224       
7012            	378479.738        	4562606.724       
7012            	378466.858        	4562620.064       
7012            	378452.679        	4562635.204       
7012            	378448.369        	4562640.844       
7012            	378436.329        	4562656.564       
7097            	379155.809        	4562162.341       
7097            	379153.649        	4562140.501       
7097            	379156.079        	4562107.461       
7097            	379155.939        	4562096.281       
7108            	378593.016        	4562497.453       
7108            	378590.067        	4562520.483       
7108            	378587.247        	4562534.453       
7108            	378576.787        	4562550.983       
7108            	378562.387        	4562565.213       
7108            	378548.897        	4562569.963       
7108            	378538.287        	4562572.383       
7108            	378523.698        	4562575.093       
7451            	379458.080        	4561217.723       
7451            	379426.510        	4561245.714       
7451            	379411.781        	4561266.574       
7451            	379410.621        	4561269.724       
7451            	379405.311        	4561294.443       
7451            	379412.431        	4561331.983       
7451            	379420.651        	4561372.083       
7451            	379417.601        	4561383.863       
7849            	379819.165        	4560926.052       
7849            	379757.016        	4560974.722       
7849            	379726.956        	4560998.993       
7849            	379690.627        	4561027.653       
7849            	379640.717        	4561068.963       
7849            	379595.738        	4561105.973       
7849            	379557.698        	4561136.523       
7849            	379521.079        	4561165.683       
7849            	379491.679        	4561189.843       
7849            	379466.350        	4561211.183       
8026            	379404.890        	4561399.140       
8026            	379401.670        	4561402.630       
8026            	379394.490        	4561409.870       
8026            	379383.910        	4561420.100       
8026            	379376.100        	4561427.770       
8026            	379368.340        	4561435.460       
8026            	379360.040        	4561443.570       
8026            	379353.380        	4561449.900       
8026            	379347.380        	4561455.470       
8026            	379341.000        	4561462.480       
8026            	379331.780        	4561472.650       
8026            	379320.990        	4561484.570       
8026            	379309.970        	4561496.830       
8026            	379300.180        	4561507.740       
8026            	379294.250        	4561514.280       
8026            	379289.520        	4561520.100       
8026            	379284.040        	4561526.810       
8026            	379282.630        	4561528.650       
8026            	379271.300        	4561542.700       
8026            	379267.510        	4561547.400       
8026            	379263.830        	4561552.110       
8026            	379260.330        	4561556.990       
8026            	379253.150        	4561566.590       
8026            	379249.460        	4561571.290       
8026            	379238.660        	4561585.660       
8026            	379231.440        	4561595.240       
8026            	379224.290        	4561604.850       
8027            	379220.900        	4561609.790       
12851           	379374.275        	4563259.914       
12851           	379374.375        	4563259.614       
12851           	379376.774        	4563252.074       
12851           	379376.894        	4563251.904       
12851           	379377.324        	4563251.054       
12851           	379371.244        	4563243.294       
12851           	379357.644        	4563218.754       
12851           	379350.284        	4563202.864       
12851           	379346.374        	4563193.354       
12851           	379341.554        	4563184.495       
12851           	379329.704        	4563167.595       
12851           	379313.374        	4563144.905       
12851           	379300.724        	4563122.175       
12851           	379292.164        	4563104.925       
12852           	379286.144        	4563093.435       
12852           	379285.714        	4563092.605       
12856           	379287.284        	4563073.695       
12856           	379297.294        	4563058.385       
12856           	379302.404        	4563050.805       
12856           	379302.484        	4563050.525       
12856           	379305.154        	4563046.715       
12858           	379308.014        	4563042.315       
12858           	379302.694        	4563038.816       
12864           	379291.064        	4563031.786       
12864           	379290.264        	4563031.296       
12864           	379281.934        	4563025.596       
12864           	379278.174        	4563021.406       
12864           	379277.084        	4563020.186       
12864           	379273.754        	4563002.406       
12865           	379272.844        	4562991.376       
12865           	379268.814        	4562977.446       
12867           	379280.554        	4562981.196       
12868           	379290.564        	4562986.806       
12868           	379294.754        	4562990.336       
12868           	379296.014        	4562991.646       
12868           	379304.194        	4563003.816       
12868           	379306.814        	4563009.446       
12868           	379308.234        	4563012.496       
12868           	379308.194        	4563014.396       
12868           	379308.314        	4563030.266       
12870           	379253.864        	4562969.806       
12870           	379252.884        	4562970.966       
12870           	379239.974        	4562986.266       
12870           	379225.694        	4563003.946       
12871           	379213.114        	4563017.636       
12874           	379125.915        	4562916.047       
12874           	379127.495        	4562914.737       
12874           	379131.104        	4562911.727       
12874           	379132.884        	4562910.237       
12874           	379134.734        	4562908.067       
12876           	379135.234        	4562908.557       
12876           	379142.054        	4562924.977       
12877           	379150.264        	4562939.837       
12877           	379151.385        	4562941.867       
12877           	379162.905        	4562957.397       
12877           	379166.004        	4562961.467       
12877           	379166.264        	4562961.807       
12877           	379179.474        	4562979.107       
12877           	379188.774        	4562990.527       
12877           	379196.744        	4563000.916       
12879           	379157.314        	4562878.627       
12879           	379151.494        	4562881.517       
12880           	379142.614        	4562886.577       
12882           	379161.134        	4562875.647       
12882           	379159.974        	4562872.297       
12883           	379153.414        	4562853.978       
12883           	379151.644        	4562835.828       
12883           	379150.654        	4562832.308       
12883           	379148.484        	4562823.678       
12885           	379015.165        	4562834.169       
12885           	379013.345        	4562860.469       
12885           	379013.315        	4562869.068       
12885           	379014.325        	4562882.388       
12885           	379015.205        	4562894.088       
12885           	379017.365        	4562909.038       
12885           	379018.516        	4562918.818       
12886           	379019.226        	4562924.928       
12886           	379020.276        	4562940.688       
12886           	379022.546        	4562952.548       
12886           	379064.125        	4562946.648       
12886           	379087.695        	4562943.028       
12886           	379097.815        	4562938.188       
12886           	379101.395        	4562934.988       
12886           	379104.025        	4562932.627       
12889           	378975.255        	4562796.599       
12889           	378989.695        	4562804.479       
12889           	378999.005        	4562808.809       
12889           	379003.635        	4562810.969       
12891           	379047.035        	4562813.368       
12892           	379045.014        	4562796.129       
12892           	379041.484        	4562780.749       
12892           	379040.234        	4562775.319       
12892           	379038.974        	4562763.569       
12892           	379038.944        	4562751.769       
12892           	379038.924        	4562746.699       
12892           	379046.244        	4562733.339       
12892           	379044.914        	4562727.699       
12892           	379040.954        	4562717.359       
12895           	378951.005        	4562744.000       
12895           	378952.695        	4562748.579       
12895           	378958.045        	4562763.079       
12895           	378960.335        	4562769.289       
12895           	378965.395        	4562780.759       
12895           	378968.805        	4562788.479       
12897           	378932.465        	4562694.250       
12897           	378932.585        	4562694.570       
12898           	378943.515        	4562721.920       
12898           	378944.645        	4562725.250       
12898           	378944.705        	4562725.490       
12900           	379173.382        	4562593.409       
12900           	379165.882        	4562590.279       
12900           	379163.532        	4562589.299       
12900           	379143.072        	4562585.359       
12900           	379105.083        	4562582.949       
12903           	379191.812        	4562609.528       
12903           	379193.132        	4562586.979       
12907           	379059.605        	4562826.548       
12908           	379070.104        	4562828.548       
12908           	379070.464        	4562828.668       
12908           	379080.744        	4562830.568       
12910           	379020.205        	4562818.419       
12911           	379034.905        	4562821.409       
12911           	379042.505        	4562823.048       
12913           	379254.963        	4562913.077       
12913           	379263.573        	4562879.467       
12913           	379268.223        	4562857.117       
12913           	379269.013        	4562835.137       
12913           	379273.523        	4562818.447       
12913           	379273.883        	4562815.907       
12913           	379277.113        	4562806.047       
12913           	379278.502        	4562801.807       
12913           	379280.882        	4562790.037       
12914           	379283.522        	4562769.107       
12914           	379283.532        	4562768.317       
12914           	379282.642        	4562756.427       
12914           	379281.682        	4562747.717       
12914           	379281.112        	4562742.627       
12916           	379274.442        	4562725.847       
12916           	379273.242        	4562722.347       
12919           	379264.672        	4562703.637       
12919           	379259.182        	4562690.398       
12919           	379258.192        	4562687.718       
12919           	379257.732        	4562686.468       
12919           	379255.912        	4562671.158       
12919           	379255.922        	4562669.818       
12919           	379241.302        	4562652.778       
12920           	379222.102        	4562635.918       
12922           	379188.332        	4562569.839       
12926           	379155.621        	4562454.860       
12926           	379153.431        	4562428.090       
12928           	379152.921        	4562412.020       
12928           	379138.261        	4562412.400       
12928           	379124.081        	4562414.620       
12928           	379104.671        	4562416.490       
12928           	379097.341        	4562399.970       
12929           	379095.151        	4562395.020       
12929           	379091.341        	4562389.710       
12929           	379080.951        	4562375.210       
12931           	379048.212        	4562370.721       
12931           	379023.152        	4562377.081       
12937           	379176.312        	4562521.029       
12940           	379078.443        	4562583.029       
12940           	379075.233        	4562583.039       
12940           	379037.013        	4562584.040       
12940           	378990.654        	4562586.380       
12940           	378967.774        	4562587.850       
12940           	378963.384        	4562588.030       
12940           	378929.324        	4562589.380       
12940           	378929.174        	4562589.390       
12941           	378907.204        	4562589.371       
12941           	378896.414        	4562589.481       
12941           	378896.074        	4562589.501       
12943           	378887.104        	4562515.911       
12943           	378887.264        	4562521.691       
12944           	378887.534        	4562531.641       
12944           	378888.424        	4562546.111       
12944           	378888.464        	4562546.751       
12947           	378886.754        	4562487.751       
12947           	378886.844        	4562506.731       
12949           	378805.665        	4562535.882       
12950           	378802.685        	4562554.752       
12950           	378800.685        	4562572.351       
12950           	378800.025        	4562592.381       
12950           	378799.495        	4562615.711       
12952           	378888.564        	4562552.911       
12952           	378875.104        	4562551.001       
12952           	378852.224        	4562543.381       
12952           	378837.645        	4562536.881       
12952           	378828.405        	4562532.561       
12953           	378821.755        	4562529.452       
12953           	378816.615        	4562527.132       
12955           	378792.985        	4562531.022       
12955           	378788.015        	4562537.772       
12958           	378777.345        	4562543.012       
12958           	378764.825        	4562547.342       
12958           	378750.455        	4562553.672       
12958           	378737.266        	4562559.302       
12958           	378724.726        	4562572.062       
12959           	378717.426        	4562577.302       
12959           	378711.946        	4562580.412       
12959           	378695.996        	4562584.492       
12959           	378678.306        	4562589.032       
12959           	378654.797        	4562594.422       
12959           	378641.407        	4562597.632       
12961           	378798.905        	4562518.012       
12961           	378786.475        	4562507.852       
12962           	378772.605        	4562481.232       
12965           	378763.465        	4562481.202       
12965           	378747.715        	4562486.642       
12965           	378735.615        	4562491.702       
12965           	378709.675        	4562498.172       
12967           	378410.679        	4562680.894       
12967           	378386.840        	4562703.744       
12974           	378761.074        	4562303.163       
12974           	378754.804        	4562297.873       
12974           	378724.634        	4562282.833       
12976           	378823.134        	4562409.352       
12976           	378822.694        	4562408.782       
12976           	378818.854        	4562399.782       
12980           	378827.634        	4562397.132       
12982           	378823.744        	4562414.422       
12983           	378808.084        	4562435.012       
12983           	378803.514        	4562442.742       
12983           	378789.194        	4562463.342       
12983           	378781.055        	4562475.062       
12983           	378776.535        	4562479.242       
12986           	378770.294        	4562317.983       
12988           	378880.225        	4562412.965       
12988           	378881.438        	4562420.532       
12988           	378881.474        	4562420.765       
12989           	378881.652        	4562423.744       
12989           	378883.293        	4562437.022       
12989           	378886.434        	4562456.431       
12989           	378886.474        	4562456.661       
12989           	378886.544        	4562457.101       
12989           	378887.124        	4562460.691       
12991           	378917.603        	4562409.511       
12991           	378909.013        	4562410.271       
12992           	378882.563        	4562411.882       
12995           	378935.293        	4562407.961       
12997           	379005.062        	4562381.681       
12998           	378990.602        	4562386.611       
12998           	378978.642        	4562390.681       
12998           	378978.372        	4562390.771       
12998           	378973.132        	4562392.551       
12998           	378970.022        	4562393.611       
12998           	378963.713        	4562398.391       
12998           	378949.943        	4562403.031       
13000           	379082.661        	4562303.781       
13000           	379079.001        	4562320.701       
13000           	379078.931        	4562321.011       
13000           	379076.611        	4562331.761       
13001           	379071.081        	4562357.301       
13001           	379068.891        	4562366.681       
13004           	378880.653        	4562367.152       
13004           	378890.863        	4562364.542       
13004           	378892.803        	4562364.052       
13007           	378910.333        	4562359.292       
13007           	378910.833        	4562359.152       
13007           	378928.683        	4562354.432       
13010           	378931.962        	4562353.562       
13010           	378939.322        	4562351.002       
13010           	378947.852        	4562346.432       
13010           	378953.912        	4562342.062       
13010           	378954.612        	4562341.562       
13013           	378964.882        	4562334.151       
13013           	378968.072        	4562331.901       
13013           	378968.262        	4562331.771       
13013           	378987.242        	4562318.411       
13013           	379002.572        	4562306.971       
13013           	379008.831        	4562302.301       
13013           	379010.661        	4562300.861       
13014           	379019.541        	4562293.841       
13016           	379023.751        	4562286.081       
13016           	379017.211        	4562283.271       
13019           	378874.873        	4562324.842       
13019           	378877.703        	4562347.492       
13020           	378877.933        	4562349.352       
13022           	378855.133        	4562320.132       
13022           	378846.213        	4562344.872       
13023           	378833.624        	4562379.742       
13025           	378815.724        	4562384.952       
13025           	378814.934        	4562381.762       
13026           	378803.074        	4562358.313       
13026           	378800.484        	4562355.953       
13028           	379001.161        	4562274.452       
13028           	378970.832        	4562258.882       
13028           	378964.012        	4562258.712       
13028           	378959.342        	4562258.592       
13028           	378959.022        	4562258.632       
13028           	378949.572        	4562259.872       
13028           	378939.072        	4562261.242       
13028           	378923.792        	4562263.982       
13028           	378916.602        	4562262.812       
13029           	378899.362        	4562260.002       
13029           	378881.842        	4562255.852       
13031           	378897.732        	4562212.503       
13031           	378903.062        	4562215.843       
13031           	378911.392        	4562221.072       
13037           	378921.362        	4562224.532       
13037           	378923.892        	4562224.202       
13037           	378928.952        	4562223.542       
13037           	378939.471        	4562218.702       
13037           	378956.981        	4562210.612       
13040           	379071.390        	4562223.241       
13040           	379066.510        	4562217.481       
13040           	379048.410        	4562205.112       
13040           	379047.940        	4562204.792       
13040           	379038.220        	4562197.432       
13040           	379036.120        	4562190.212       
13041           	379035.480        	4562165.562       
13041           	379036.460        	4562161.502       
13041           	379038.090        	4562154.712       
13044           	378932.761        	4562138.543       
13049           	378960.080        	4562078.013       
13049           	378957.250        	4562084.693       
13049           	378956.870        	4562085.573       
13049           	378956.790        	4562085.763       
13050           	378948.591        	4562105.083       
13050           	378944.741        	4562114.143       
13050           	378944.341        	4562115.083       
13052           	378963.140        	4562066.403       
13052           	378943.630        	4562065.413       
13053           	378891.061        	4562062.433       
13053           	378835.381        	4562060.414       
13053           	378767.032        	4562057.654       
13053           	378704.552        	4562053.975       
13053           	378698.932        	4562050.885       
13056           	378798.142        	4562134.864       
13056           	378803.232        	4562139.874       
13058           	378803.092        	4562141.814       
13058           	378808.432        	4562155.233       
13059           	378818.072        	4562182.583       
13059           	378826.942        	4562217.603       
13059           	378835.973        	4562253.093       
13059           	378843.293        	4562277.173       
13059           	378844.983        	4562282.863       
13061           	378674.743        	4562095.995       
13061           	378682.663        	4562098.275       
13062           	378724.463        	4562105.494       
13062           	378751.612        	4562108.234       
13062           	378760.942        	4562111.414       
13062           	378762.862        	4562112.204       
13062           	378783.182        	4562126.104       
13068           	378634.574        	4562167.515       
13068           	378658.123        	4562124.445       
13071           	378608.704        	4562215.565       
13074           	378588.545        	4562270.994       
13074           	378590.665        	4562255.445       
13076           	378923.501        	4562158.843       
13076           	378923.041        	4562159.803       
13076           	378916.211        	4562173.783       
13077           	378909.992        	4562186.513       
13079           	378834.002        	4562131.243       
13079           	378846.752        	4562130.213       
13080           	378893.241        	4562131.713       
13085           	378702.982        	4562043.245       
13085           	378722.482        	4562011.065       
13085           	378735.072        	4561985.395       
13088           	378745.651        	4561950.285       
13088           	378749.561        	4561937.385       
13088           	378749.301        	4561906.225       
13088           	378747.291        	4561879.905       
13088           	378745.481        	4561853.645       
13088           	378743.010        	4561819.426       
13088           	378744.060        	4561806.426       
13089           	378746.070        	4561786.146       
13089           	378758.970        	4561758.156       
13089           	378777.129        	4561722.876       
13089           	378794.969        	4561693.726       
13091           	378793.840        	4561808.165       
13092           	378789.880        	4561845.755       
13092           	378787.800        	4561879.155       
13092           	378786.481        	4561910.085       
13094           	379114.697        	4561767.233       
13094           	379113.637        	4561768.623       
13094           	379107.287        	4561776.943       
13094           	379106.447        	4561778.003       
13097           	379103.677        	4561781.503       
13097           	379096.807        	4561790.163       
13097           	379096.587        	4561790.443       
13097           	379085.367        	4561804.593       
13097           	379081.257        	4561809.773       
13097           	379075.617        	4561816.893       
13100           	379068.948        	4561826.573       
13100           	379056.578        	4561844.533       
13100           	379056.408        	4561844.773       
13100           	379056.288        	4561844.953       
13100           	379056.128        	4561845.183       
13100           	379056.008        	4561845.353       
13100           	379052.738        	4561850.103       
13100           	379031.878        	4561880.373       
13100           	379030.708        	4561882.503       
13103           	379021.009        	4561900.213       
13103           	379009.269        	4561924.113       
13103           	378995.589        	4561951.963       
13106           	379034.561        	4562263.271       
13107           	379041.061        	4562250.371       
13107           	379042.111        	4562248.291       
13107           	379048.781        	4562240.631       
13107           	379052.351        	4562236.531       
13107           	379062.091        	4562229.151       
13110           	379094.481        	4562273.401       
13110           	379094.061        	4562270.001       
13110           	379093.801        	4562267.871       
13110           	379093.761        	4562267.611       
13110           	379092.240        	4562255.281       
13110           	379088.320        	4562234.891       
13110           	379087.540        	4562229.221       
13110           	379087.500        	4562228.941       
13110           	379085.960        	4562217.811       
13112           	379222.769        	4562136.381       
13112           	379197.609        	4562152.971       
13112           	379186.889        	4562160.851       
13115           	379089.030        	4562215.611       
13115           	379089.240        	4562215.521       
13115           	379115.920        	4562204.201       
13115           	379142.560        	4562190.491       
13116           	379158.049        	4562182.511       
13118           	379241.268        	4562124.941       
13119           	379263.648        	4562110.220       
13119           	379286.158        	4562096.090       
13119           	379303.867        	4562088.360       
13119           	379330.457        	4562070.600       
13119           	379355.197        	4562054.490       
13119           	379391.486        	4562039.390       
13122           	379229.428        	4562116.991       
13122           	379232.358        	4562129.911       
13124           	379159.099        	4562061.491       
13124           	379173.028        	4562070.171       
13125           	379194.338        	4562085.531       
13125           	379208.728        	4562094.881       
13125           	379220.888        	4562104.221       
13130           	379144.279        	4562046.542       
13131           	379143.428        	4562016.312       
13134           	379164.546        	4561653.273       
13134           	379187.505        	4561664.193       
13134           	379187.885        	4561664.433       
13137           	379145.986        	4561645.214       
13142           	378952.626        	4561441.946       
13142           	378954.536        	4561444.936       
13142           	378966.286        	4561483.896       
13143           	378991.796        	4561564.705       
13145           	378822.488        	4561647.766       
13145           	378847.588        	4561604.766       
13145           	378876.547        	4561555.596       
13148           	378913.756        	4561491.166       
13148           	378910.286        	4561487.896       
13148           	378903.636        	4561471.316       
13148           	378892.286        	4561435.506       
13152           	379180.620        	4562251.140       
13154           	379175.769        	4562173.311       
13154           	379176.709        	4562183.591       
13155           	379179.769        	4562209.801       
13155           	379180.609        	4562222.560       
13157           	379000.646        	4561579.335       
13157           	379018.766        	4561585.705       
13160           	379052.586        	4561601.794       
13161           	379093.026        	4561619.814       
13164           	378969.975        	4561402.636       
13166           	378853.816        	4561316.907       
13166           	378880.405        	4561279.507       
13166           	378884.505        	4561273.637       
13166           	378889.595        	4561253.787       
13166           	378893.335        	4561238.967       
13166           	378899.305        	4561219.307       
13166           	378896.455        	4561215.978       
13166           	378886.615        	4561205.878       
13167           	378875.085        	4561193.968       
13167           	378874.725        	4561193.518       
13167           	378873.255        	4561191.698       
13167           	378866.015        	4561182.668       
13167           	378854.255        	4561170.958       
13167           	378853.935        	4561170.558       
13167           	378847.665        	4561164.288       
13169           	378814.976        	4561282.178       
13169           	378770.786        	4561230.178       
13170           	378744.396        	4561203.509       
13170           	378737.996        	4561200.499       
13170           	378665.226        	4561192.989       
13170           	378626.456        	4561161.900       
13170           	378599.506        	4561131.500       
13170           	378593.886        	4561124.110       
13202           	378991.529        	4561966.583       
13202           	378982.060        	4562000.623       
13203           	378975.860        	4562026.683       
13203           	378974.960        	4562030.453       
13205           	378869.296        	4561376.637       
13205           	378866.276        	4561368.907       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	377635.081        	4550098.353       	389627.306        	4569728.321       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
