[TITLE]
Scenario: SMALL - PEAKED 
Date: 17/5/2022 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 122             	33.29470062 	0           	                	;
 128             	48.20557022 	0.010520833 	1               	;
 129             	40.26018906 	0.033923611 	1               	;
 130             	33.29104233 	0.018888889 	1               	;
 132             	24.81019402 	0           	                	;
 162             	29.68267059 	0.019409722 	1               	;
 164             	30.54152679 	0.013958333 	1               	;
 166             	27.3206749  	0.019895833 	1               	;
 167             	24.78153419 	0.033958333 	1               	;
 168             	28.74156952 	0           	                	;
 169             	25.9523201  	0           	                	;
 170             	25.20806313 	0           	                	;
 173             	42.60651779 	0           	                	;
 174             	46.65616989 	0.013020833 	1               	;
 175             	30.1459198  	0           	                	;
 181             	46.22414398 	0.022013889 	1               	;
 182             	46.22414398 	0           	                	;
 183             	36.63947678 	0.020520833 	1               	;
 184             	33.29470062 	0           	                	;
 185             	43.57028198 	0.042916667 	1               	;
 604             	65.70238304 	0           	                	;
 612             	53.97018814 	0.016388889 	1               	;
 613             	50.85184479 	0           	                	;
 615             	49.72509766 	0           	                	;
 616             	49.90552902 	0           	                	;
 617             	48.73373413 	0.112256944 	1               	;
 618             	49.8369751  	0.0096875   	1               	;
 619             	51.51711273 	0.036354167 	1               	;
 621             	51.83773041 	0.016041667 	1               	;
 622             	49.59844589 	0           	                	;
 624             	33.17961502 	0.038194444 	1               	;
 625             	55.60690308 	0.115138889 	1               	;
 626             	49.59106445 	0           	                	;
 627             	53.32428741 	0           	                	;
 628             	49.21061325 	0           	                	;
 629             	48.57908249 	0           	                	;
 630             	39.57807159 	0           	                	;
 632             	43.81867981 	0.029444444 	1               	;
 708             	34.66796494 	0.016354167 	1               	;
 710             	28.57468414 	0.087951389 	1               	;
 719             	36.65763474 	0.024652778 	1               	;
 721             	39.77185822 	0           	                	;
 723             	42.91667557 	0           	                	;
 724             	42.46834946 	0.033680556 	1               	;
 726             	29.5855484  	0           	                	;
 727             	32.18384171 	0.083368056 	1               	;
 728             	33.17059708 	0           	                	;
 729             	47.5567627  	0.046006944 	1               	;
 730             	48.76678085 	0.002083333 	1               	;
 732             	49.03995895 	0           	                	;
 733             	45.58271408 	0           	                	;
 734             	44.76599884 	0.051388889 	1               	;
 735             	33.49935913 	0           	                	;
 736             	34.66946411 	0           	                	;
 737             	33.11510086 	0.196076389 	1               	;
 738             	32.38347626 	0.050381944 	1               	;
 739             	31.74964142 	0           	                	;
 740             	31.74964142 	0.030798611 	1               	;
 741             	30.49715424 	0           	                	;
 743             	28.9054184  	0           	                	;
 744             	29.16739273 	0.005798611 	1               	;
 745             	28.84119034 	0.050555556 	1               	;
 746             	29.23752594 	0.001979167 	1               	;
 747             	28.05725861 	0           	                	;
 748             	25.97383118 	0.052534722 	1               	;
 749             	25.18717957 	0.036215278 	1               	;
 750             	26.27825928 	0.041284722 	1               	;
 751             	28.17973328 	0           	                	;
 752             	28.17973328 	0.060104167 	1               	;
 754             	31.57808304 	0           	                	;
 755             	30.87614822 	0           	                	;
 1184            	50.92703629 	0           	                	;
 1261            	48.03189087 	0           	                	;
 1302            	30.36299133 	0           	                	;
 1456            	29.56036758 	0.015034722 	1               	;
 1466            	54.14008331 	0           	                	;
 1467            	39.77185822 	0           	                	;
 1552            	52.07165909 	0.041909722 	1               	;
 1554            	24.2864418  	0.065694444 	1               	;
 2009            	50.0593338  	0           	                	;
 2010            	54.19068909 	0           	                	;
 2048            	46.58271408 	0           	                	;
 2124            	29.32266235 	0           	                	;
 2740            	26.62316132 	0.132881944 	1               	;
 2759            	35.27824402 	0.085104167 	1               	;
 2760            	25.96389771 	0.066736111 	1               	;
 2761            	95.61243439 	0           	                	;
 2762            	84.59255219 	0           	                	;
 3021            	53.44335938 	0           	                	;
 3090            	31.97174072 	0.014097222 	1               	;
 3101            	52.86180115 	0           	                	;
 3117            	55.60690308 	0.027465278 	1               	;
 3200            	52.56518936 	0.005798611 	1               	;
 3201            	46.48830414 	0.080034722 	1               	;
 3227            	39.57807159 	0           	                	;
 3233            	33.24208832 	0           	                	;
 3234            	33.29470062 	0           	                	;
 3235            	28.29724884 	0           	                	;
 3278            	33.29104233 	0.010173611 	1               	;
 3279            	35.37417221 	0           	                	;
 3280            	53.26961136 	0.009861111 	1               	;
 3860            	30.8920784  	0.012951389 	1               	;
 12850           	26.00727061 	0.003854167 	1               	;
 12854           	25.06149718 	0           	                	;
 12857           	26.59499754 	0.009513889 	1               	;
 12860           	26.74071961 	0.082256944 	1               	;
 12863           	27.56290419 	0.019479167 	1               	;
 12866           	27.53573594 	0.003576389 	1               	;
 12869           	28.20962727 	0.0275      	1               	;
 12872           	28.89231011 	0.036770833 	1               	;
 12875           	29.1292771  	0.084131944 	1               	;
 12878           	29.98880484 	0.078368056 	1               	;
 12881           	29.18378821 	0.0521875   	1               	;
 12884           	29.43449213 	0.068263889 	1               	;
 12887           	30.5352114  	0.050347222 	1               	;
 12890           	31.98631927 	0.040208333 	1               	;
 12893           	30.0248631  	0.113993056 	1               	;
 12896           	29.26258078 	0.020173611 	1               	;
 12899           	32.04567851 	0.1915625   	1               	;
 12902           	32.02068869 	0.020555556 	1               	;
 12906           	30.79578627 	0.074548611 	1               	;
 12909           	30.90030894 	0.040381944 	1               	;
 12912           	31.95604125 	0.147777778 	1               	;
 12915           	31.66895219 	0.04125     	1               	;
 12918           	31.56606228 	0.011145833 	1               	;
 12921           	31.5729929  	0.071597222 	1               	;
 12924           	32.86923765 	0.005069444 	1               	;
 12927           	34.77299575 	0.041076389 	1               	;
 12930           	34.97602993 	0           	                	;
 12933           	36.56341433 	0.0078125   	1               	;
 12936           	31.2640127  	0.0034375   	1               	;
 12939           	35.68163417 	0.087951389 	1               	;
 12942           	35.17282162 	0.0340625   	1               	;
 12945           	34.83655881 	0.068680556 	1               	;
 12948           	30.03532971 	0.006805556 	1               	;
 12951           	31.58934253 	0.0159375   	1               	;
 12954           	28.34750438 	0.048090278 	1               	;
 12957           	23.85236573 	0.107569444 	1               	;
 12960           	29.00811967 	0.033263889 	1               	;
 12963           	28.30022501 	0.038472222 	1               	;
 12966           	25.33010417 	0.2228125   	1               	;
 12972           	37.14153135 	0.021423611 	1               	;
 12975           	39.76108034 	0.020069444 	1               	;
 12978           	40.94616985 	0.009027778 	1               	;
 12981           	39.8335811  	0.002777778 	1               	;
 12984           	38.4475683  	0.007222222 	1               	;
 12987           	33.67005549 	0           	                	;
 12990           	34.2696565  	0.0134375   	1               	;
 12993           	38.26865564 	0           	                	;
 12996           	35.42766766 	0.018472222 	1               	;
 12999           	36.10374725 	0.045       	1               	;
 13003           	35.81691181 	0.087777778 	1               	;
 13006           	38.25950745 	0.130729167 	1               	;
 13009           	41.10648294 	0.122326389 	1               	;
 13012           	43.55728749 	0.020486111 	1               	;
 13015           	46.97143639 	0           	                	;
 13018           	38.70028423 	0.028541667 	1               	;
 13021           	42.36815994 	0.012708333 	1               	;
 13024           	39.24914203 	0           	                	;
 13027           	48.28025478 	0.027743056 	1               	;
 13030           	49.37271564 	0.040625    	1               	;
 13033           	48.25055809 	0.000972222 	1               	;
 13036           	51.70347751 	0.015381944 	1               	;
 13039           	48.75456034 	0.065243056 	1               	;
 13042           	47.27020769 	0.075520833 	1               	;
 13045           	48.6772328  	0.067986111 	1               	;
 13048           	49.04484201 	0.022222222 	1               	;
 13051           	48.23636851 	0           	                	;
 13054           	38.39158747 	0.0259375   	1               	;
 13057           	40.51985898 	0.059375    	1               	;
 13060           	34.33351979 	0.1415625   	1               	;
 13063           	31.84740411 	0.069513889 	1               	;
 13066           	30.2360877  	0.187916667 	1               	;
 13069           	28.47799474 	0.051145833 	1               	;
 13072           	27.19766892 	0.053888889 	1               	;
 13075           	48.3409567  	0.042708333 	1               	;
 13078           	45.53812903 	0.049340278 	1               	;
 13081           	30.79705526 	0.0265625   	1               	;
 13084           	35.76167065 	0.069791667 	1               	;
 13087           	39.75802061 	0           	                	;
 13090           	41.05969112 	0           	                	;
 13093           	56.73741576 	0.063263889 	1               	;
 13096           	48.52625727 	0.083402778 	1               	;
 13099           	54.82082623 	0.013645833 	1               	;
 13102           	53.7540472  	0.025694444 	1               	;
 13105           	47.42145768 	0.005833333 	1               	;
 13108           	42.27599517 	0.098194444 	1               	;
 13111           	48.55731531 	0.067222222 	1               	;
 13114           	54.18482441 	0.041493056 	1               	;
 13117           	49.20760723 	0.096041667 	1               	;
 13120           	48.29424163 	0           	                	;
 13123           	51.61598572 	0           	                	;
 13126           	54.89212053 	0.014270833 	1               	;
 13129           	49.45679045 	0.013125    	1               	;
 13132           	50.30684352 	0           	                	;
 13135           	48.72568154 	0.025243056 	1               	;
 13138           	55.87878765 	0.021944444 	1               	;
 13141           	54.4743614  	0.0234375   	1               	;
 13144           	49.87350526 	0.024166667 	1               	;
 13147           	50.87879801 	0.012569444 	1               	;
 13150           	58.01978024 	0.022534722 	1               	;
 13153           	54.49925249 	0.142152778 	1               	;
 13156           	56.70202359 	0.2778125   	1               	;
 13159           	48.15941235 	0.077986111 	1               	;
 13162           	54.19806173 	0.01875     	1               	;
 13165           	52.53237718 	0.044756944 	1               	;
 13168           	48.03098981 	0.001701389 	1               	;
 13201           	54.47232241 	0.028541667 	1               	;
 13204           	50.91281014 	0.004652778 	1               	;
 1               	54.92671833 	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 2               	125.81      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 4265            	739             	740             	1.19910108690959	100         	0.26        	0           	Open  	;
 4304            	751             	752             	1.1733455140468	100         	0.26        	0           	Open  	;
 4376            	3227            	630             	1.1276967672547	100         	0.26        	0           	Open  	;
 4384            	173             	724             	1.15156936872616	100         	0.26        	0           	Open  	;
 4428            	721             	1467            	1.3448048187284	100         	0.26        	0           	Open  	;
 4445            	719             	183             	1.52659960932152	100         	0.26        	0           	Open  	;
 4457            	182             	181             	1.61307160430962	100         	0.26        	0           	Open  	;
 4466            	184             	3234            	1.67083811315988	100         	0.26        	0           	Open  	;
 4494            	3234            	122             	1.84000978784459	100         	0.26        	0           	Open  	;
 4535            	626             	628             	2.07963939158516	150         	0.26        	0           	Open  	;
 4549            	625             	3117            	2.21670113063818	100         	0.26        	0           	Open  	;
 4631            	733             	2048            	2.81300550968579	100         	0.26        	0           	Open  	;
 4652            	130             	3278            	2.99082055568967	100         	0.26        	0           	Open  	;
 4752            	122             	737             	3.94355176556954	100         	0.26        	0           	Open  	;
 4824            	174             	182             	5.31749358347374	100         	0.26        	0           	Open  	;
 4830            	1               	612             	5.49673473777707	150         	0.26        	0           	Open  	;
 4874            	3101            	3200            	6.01283371667524	100         	0.26        	0           	Open  	;
 5464            	132             	1554            	8.08967119816034	100         	0.26        	0           	Open  	;
 5553            	622             	626             	10.2331695982521	150         	0.26        	0           	Open  	;
 5565            	164             	1302            	10.5384985219584	100         	0.26        	0           	Open  	;
 5642            	1552            	627             	13.1187312400439	100         	0.26        	0           	Open  	;
 5660            	751             	3235            	13.8642049383857	100         	0.26        	0           	Open  	;
 5667            	615             	616             	14.3665297452852	100         	0.26        	0           	Open  	;
 5677            	744             	2124            	15.0035982359813	100         	0.26        	0           	Open  	;
 5689            	730             	729             	15.5018373750391	100         	0.26        	0           	Open  	;
 5726            	747             	746             	16.7483904128182	100         	0.26        	0           	Open  	;
 5751            	1466            	1261            	17.8524093457015	100         	0.26        	0           	Open  	;
 5758            	2761            	2762            	17.9995650222626	150         	0.26        	0           	Open  	;
 5804            	734             	632             	20.769980268249	100         	0.26        	0           	Open  	;
 6010            	736             	184             	35.6583840077237	100         	0.26        	0           	Open  	;
 6131            	710             	1456            	43.2216544542901	100         	0.26        	0           	Open  	;
 6161            	619             	3201            	46.1083541692235	100         	0.26        	0           	Open  	;
 6163            	708             	735             	44.8517086875963	100         	0.26        	0           	Open  	;
 6187            	162             	1456            	46.5030341546643	100         	0.26        	0           	Open  	;
 6188            	128             	174             	46.4799260121208	100         	0.26        	0           	Open  	;
 6256            	3090            	2759            	51.1296946131963	100         	0.26        	0           	Open  	;
 6262            	624             	727             	51.2495298152038	100         	0.26        	0           	Open  	;
 6265            	182             	734             	53.8626688253007	100         	0.26        	0           	Open  	;
 6269            	746             	741             	51.8210013242675	100         	0.26        	0           	Open  	;
 6404            	2048            	1467            	60.0598044595849	100         	0.26        	0           	Open  	;
 6413            	122             	162             	60.5213069835209	100         	0.26        	0           	Open  	;
 6415            	622             	1552            	60.7514770838129	100         	0.26        	0           	Open  	;
 6434            	2760            	2740            	66.4810891772546	100         	0.26        	0           	Open  	;
 6449            	613             	3200            	62.4739504255871	100         	0.26        	0           	Open  	;
 6593            	723             	173             	73.5219177122959	100         	0.26        	0           	Open  	;
 6633            	2740            	3090            	75.3466733273352	100         	0.26        	0           	Open  	;
 6663            	2759            	719             	87.6747538623539	100         	0.26        	0           	Open  	;
 6671            	175             	744             	78.7508871849364	100         	0.26        	0           	Open  	;
 6677            	621             	619             	79.0270780437053	100         	0.26        	0           	Open  	;
 6696            	732             	1552            	81.1886001292675	100         	0.26        	0           	Open  	;
 6713            	3201            	721             	82.4888386449405	100         	0.26        	0           	Open  	;
 6779            	719             	630             	91.3992425692114	100         	0.26        	0           	Open  	;
 6818            	169             	2760            	92.9584401003202	100         	0.26        	0           	Open  	;
 6833            	3233            	3201            	97.1531463111952	100         	0.26        	0           	Open  	;
 6842            	3235            	749             	102.992274392429	100         	0.26        	0           	Open  	;
 6866            	130             	169             	97.7546318397186	100         	0.26        	0           	Open  	;
 6906            	741             	743             	106.117211798231	100         	0.26        	0           	Open  	;
 6943            	612             	625             	103.943029010993	150         	0.26        	0           	Open  	;
 6944            	615             	627             	104.538084864232	100         	0.26        	0           	Open  	;
 7012            	170             	132             	112.076849003576	100         	0.26        	0           	Open  	;
 7097            	1466            	616             	123.011515053878	100         	0.26        	0           	Open  	;
 7108            	169             	170             	140.696327701107	100         	0.26        	0           	Open  	;
 7451            	604             	2009            	210.994573111043	150         	0.26        	0           	Open  	;
 7849            	2762            	604             	520.55493495631	150         	0.26        	0           	Open  	;
 8026            	2009            	3021            	283.842558869158	150         	0.26        	0           	Open  	;
 8027            	3021            	2010            	58.8794277148569	150         	0.26        	0           	Open  	;
 12851           	750             	12850           	193.628313096407	100         	0.26        	0           	Open  	;
 12852           	12850           	749             	12.7648675428199	100         	0.26        	0           	Open  	;
 12855           	749             	12854           	9.52829697560742	100         	0.26        	0           	Open  	;
 12856           	12854           	748             	42.6365425158159	100         	0.26        	0           	Open  	;
 12858           	748             	12857           	16.3642674918055	100         	0.26        	0           	Open  	;
 12862           	12860           	748             	10.3794801466278	100         	0.26        	0           	Open  	;
 12864           	12857           	12863           	44.5839814768403	100         	0.26        	0           	Open  	;
 12865           	12863           	747             	21.8426882285571	100         	0.26        	0           	Open  	;
 12867           	747             	12866           	21.305595786618	100         	0.26        	0           	Open  	;
 12868           	12866           	12860           	53.6554039987534	100         	0.26        	0           	Open  	;
 12870           	746             	12869           	58.0664840911962	100         	0.26        	0           	Open  	;
 12871           	12869           	3235            	13.1529146115533	100         	0.26        	0           	Open  	;
 12874           	12872           	2124            	32.6379352247816	100         	0.26        	0           	Open  	;
 12876           	2124            	12875           	25.5346299521434	100         	0.26        	0           	Open  	;
 12877           	12875           	751             	96.5668808499533	100         	0.26        	0           	Open  	;
 12879           	743             	12878           	13.4007933298362	100         	0.26        	0           	Open  	;
 12880           	12878           	744             	26.6288527728847	100         	0.26        	0           	Open  	;
 12882           	743             	12881           	22.2789659321591	100         	0.26        	0           	Open  	;
 12883           	12881           	745             	41.4501675526197	100         	0.26        	0           	Open  	;
 12885           	755             	12884           	104.012875500855	100         	0.26        	0           	Open  	;
 12886           	12884           	12872           	124.537190224107	100         	0.26        	0           	Open  	;
 12889           	12887           	755             	49.542262747562	100         	0.26        	0           	Open  	;
 12891           	754             	12890           	21.5739173769148	100         	0.26        	0           	Open  	;
 12892           	12890           	3860            	100.712986306324	100         	0.26        	0           	Open  	;
 12895           	12893           	12887           	55.8054620737773	100         	0.26        	0           	Open  	;
 12897           	1456            	12896           	25.9459660660484	100         	0.26        	0           	Open  	;
 12898           	12896           	12893           	28.1654511541795	100         	0.26        	0           	Open  	;
 12900           	738             	12899           	120.403496708265	100         	0.26        	0           	Open  	;
 12903           	738             	12902           	34.4703129480937	100         	0.26        	0           	Open  	;
 12907           	754             	12906           	17.6727772555333	100         	0.26        	0           	Open  	;
 12908           	12906           	175             	19.594765341481	100         	0.26        	0           	Open  	;
 12910           	755             	12909           	18.4669602763519	100         	0.26        	0           	Open  	;
 12911           	12909           	754             	12.2211555909621	100         	0.26        	0           	Open  	;
 12913           	741             	12912           	141.739545723458	100         	0.26        	0           	Open  	;
 12914           	12912           	739             	45.7461144500968	100         	0.26        	0           	Open  	;
 12916           	739             	12915           	25.9590989035922	100         	0.26        	0           	Open  	;
 12919           	12915           	12918           	74.5341307441015	100         	0.26        	0           	Open  	;
 12920           	12918           	738             	52.4276259067867	100         	0.26        	0           	Open  	;
 12922           	12902           	12921           	42.5385505553236	100         	0.26        	0           	Open  	;
 12926           	12924           	3233            	59.5897578529762	100         	0.26        	0           	Open  	;
 12928           	3233            	12927           	67.0883436416312	100         	0.26        	0           	Open  	;
 12929           	12927           	728             	44.1899559664488	100         	0.26        	0           	Open  	;
 12931           	728             	12930           	55.9212076635404	100         	0.26        	0           	Open  	;
 12937           	12921           	12936           	29.3583268480308	100         	0.26        	0           	Open  	;
 12938           	12936           	12924           	37.5102845105678	100         	0.26        	0           	Open  	;
 12940           	12899           	12939           	155.652832420133	100         	0.26        	0           	Open  	;
 12941           	12939           	3234            	27.8009379320325	100         	0.26        	0           	Open  	;
 12943           	3279            	12942           	12.2498088294497	100         	0.26        	0           	Open  	;
 12944           	12942           	736             	30.623368997782	100         	0.26        	0           	Open  	;
 12947           	12945           	3279            	28.3156565376348	100         	0.26        	0           	Open  	;
 12949           	164             	12948           	17.6024429390998	100         	0.26        	0           	Open  	;
 12950           	12948           	166             	94.3991136407862	100         	0.26        	0           	Open  	;
 12952           	736             	12951           	64.3052442648069	100         	0.26        	0           	Open  	;
 12953           	12951           	164             	21.8757749160683	100         	0.26        	0           	Open  	;
 12955           	1302            	12954           	31.4054212178512	100         	0.26        	0           	Open  	;
 12958           	12954           	12957           	70.0460867029162	100         	0.26        	0           	Open  	;
 12959           	12957           	167             	94.5995274813124	100         	0.26        	0           	Open  	;
 12961           	1302            	12960           	39.2341341846786	100         	0.26        	0           	Open  	;
 12962           	12960           	168             	7.71871218161615	100         	0.26        	0           	Open  	;
 12964           	168             	12963           	6.84316636127452	100         	0.26        	0           	Open  	;
 12965           	12963           	130             	77.6687368860142	100         	0.26        	0           	Open  	;
 12967           	132             	12966           	70.0579550775409	100         	0.26        	0           	Open  	;
 12974           	12972           	2759            	70.8823111746934	100         	0.26        	0           	Open  	;
 12976           	129             	12975           	18.9868754088307	100         	0.26        	0           	Open  	;
 12980           	12978           	129             	21.1102377771183	100         	0.26        	0           	Open  	;
 12982           	129             	12981           	25.1963000240818	100         	0.26        	0           	Open  	;
 12983           	12981           	168             	64.4963386341457	100         	0.26        	0           	Open  	;
 12986           	12984           	12972           	49.6837804777749	100         	0.26        	0           	Open  	;
 12988           	735             	12987           	8.99047728742298	100         	0.26        	0           	Open  	;
 12989           	12987           	12945           	61.4390471812819	100         	0.26        	0           	Open  	;
 12991           	12933           	12990           	30.5800346999787	100         	0.26        	0           	Open  	;
 12992           	12990           	735             	10.2694888225081	100         	0.26        	0           	Open  	;
 12995           	12993           	12933           	22.734822030266	100         	0.26        	0           	Open  	;
 12997           	12930           	12996           	20.6437429409927	100         	0.26        	0           	Open  	;
 12998           	12996           	12993           	55.4505727913367	100         	0.26        	0           	Open  	;
 13000           	1467            	12999           	59.1131423921161	100         	0.26        	0           	Open  	;
 13001           	12999           	728             	20.6743422522798	100         	0.26        	0           	Open  	;
 13004           	708             	13003           	16.3051135296429	100         	0.26        	0           	Open  	;
 13007           	13003           	13006           	34.6686766334571	100         	0.26        	0           	Open  	;
 13010           	13006           	13009           	40.4098898630056	100         	0.26        	0           	Open  	;
 13013           	13009           	13012           	63.1768804047541	100         	0.26        	0           	Open  	;
 13014           	13012           	733             	14.5554029142826	100         	0.26        	0           	Open  	;
 13016           	733             	13015           	24.8562827642983	100         	0.26        	0           	Open  	;
 13019           	734             	13018           	37.9995900235882	100         	0.26        	0           	Open  	;
 13020           	13018           	708             	18.6886854370723	100         	0.26        	0           	Open  	;
 13022           	632             	13021           	44.6405058787933	100         	0.26        	0           	Open  	;
 13023           	13021           	12978           	43.7624872428978	100         	0.26        	0           	Open  	;
 13025           	12975           	13024           	19.4749889445869	100         	0.26        	0           	Open  	;
 13026           	13024           	12984           	30.4932038729822	100         	0.26        	0           	Open  	;
 13028           	13015           	13027           	103.227503232982	100         	0.26        	0           	Open  	;
 13029           	13027           	174             	25.0553994970794	100         	0.26        	0           	Open  	;
 13031           	128             	13030           	23.498478835545	100         	0.26        	0           	Open  	;
 13035           	13033           	128             	9.85097737007939	100         	0.26        	0           	Open  	;
 13037           	13030           	13036           	46.9259227606151	100         	0.26        	0           	Open  	;
 13040           	730             	13039           	58.4776779478263	100         	0.26        	0           	Open  	;
 13041           	13039           	732             	49.8284891930514	100         	0.26        	0           	Open  	;
 13044           	13042           	629             	19.1381037968499	100         	0.26        	0           	Open  	;
 13047           	13045           	629             	11.8698743413852	100         	0.26        	0           	Open  	;
 13049           	628             	13048           	20.0478658188264	100         	0.26        	0           	Open  	;
 13050           	13048           	13045           	44.4575291548115	100         	0.26        	0           	Open  	;
 13052           	626             	13051           	22.0201342395982	100         	0.26        	0           	Open  	;
 13053           	13051           	624             	244.742545344304	100         	0.26        	0           	Open  	;
 13056           	13054           	3227            	22.4660089542385	100         	0.26        	0           	Open  	;
 13058           	630             	13057           	38.2949144430793	100         	0.26        	0           	Open  	;
 13059           	13057           	632             	134.136498460834	100         	0.26        	0           	Open  	;
 13061           	727             	13060           	40.7050557733229	100         	0.26        	0           	Open  	;
 13062           	13060           	13054           	76.8412130920128	100         	0.26        	0           	Open  	;
 13065           	13063           	727             	14.8787385867151	100         	0.26        	0           	Open  	;
 13067           	726             	13066           	28.7700733612175	100         	0.26        	0           	Open  	;
 13068           	13066           	13063           	71.2604015227767	100         	0.26        	0           	Open  	;
 13071           	13069           	726             	43.9882253118654	100         	0.26        	0           	Open  	;
 13074           	13072           	13069           	50.8502125130122	100         	0.26        	0           	Open  	;
 13076           	629             	13075           	52.1487585599795	100         	0.26        	0           	Open  	;
 13077           	13075           	13033           	19.7969949934399	100         	0.26        	0           	Open  	;
 13079           	3227            	13078           	87.1468239208386	100         	0.26        	0           	Open  	;
 13080           	13078           	13042           	25.326124053351	100         	0.26        	0           	Open  	;
 13085           	624             	13084           	101.232266793786	100         	0.26        	0           	Open  	;
 13088           	13084           	13087           	156.681808449575	100         	0.26        	0           	Open  	;
 13089           	13087           	723             	123.838947058947	100         	0.26        	0           	Open  	;
 13091           	173             	13090           	49.4237515046145	100         	0.26        	0           	Open  	;
 13092           	13090           	13081           	104.246782702267	100         	0.26        	0           	Open  	;
 13094           	625             	13093           	38.177758446659	150         	0.26        	0           	Open  	;
 13097           	13093           	13096           	53.1799778817069	150         	0.26        	0           	Open  	;
 13100           	13096           	13099           	74.8831572465897	150         	0.26        	0           	Open  	;
 13103           	13099           	13102           	90.758888195432	150         	0.26        	0           	Open  	;
 13106           	2048            	13105           	29.9654778948792	100         	0.26        	0           	Open  	;
 13107           	13105           	730             	48.0638560124523	100         	0.26        	0           	Open  	;
 13109           	721             	13108           	16.8261106892389	100         	0.26        	0           	Open  	;
 13110           	13108           	729             	58.3386802318544	100         	0.26        	0           	Open  	;
 13112           	617             	13111           	61.1492228579926	100         	0.26        	0           	Open  	;
 13113           	13111           	1261            	10.1149432669993	100         	0.26        	0           	Open  	;
 13115           	729             	13114           	72.3375294708383	100         	0.26        	0           	Open  	;
 13116           	13114           	1466            	10.4255319091764	100         	0.26        	0           	Open  	;
 13118           	617             	13117           	20.0726079870429	100         	0.26        	0           	Open  	;
 13119           	13117           	618             	196.093610014219	100         	0.26        	0           	Open  	;
 13122           	13120           	617             	25.8142010464254	100         	0.26        	0           	Open  	;
 13124           	616             	13123           	28.6816627799441	100         	0.26        	0           	Open  	;
 13125           	13123           	13120           	60.0864870002202	100         	0.26        	0           	Open  	;
 13130           	615             	13129           	10.0980257972093	100         	0.26        	0           	Open  	;
 13131           	13129           	13126           	58.8880087531864	100         	0.26        	0           	Open  	;
 13134           	13132           	612             	28.386024517123	100         	0.26        	0           	Open  	;
 13137           	13135           	13132           	67.6619324989661	100         	0.26        	0           	Open  	;
 13142           	3200            	13141           	81.6992332106987	100         	0.26        	0           	Open  	;
 13143           	13141           	13138           	60.0996376661612	100         	0.26        	0           	Open  	;
 13145           	723             	13144           	205.471042711041	100         	0.26        	0           	Open  	;
 13146           	13144           	613             	28.8954095427743	100         	0.26        	0           	Open  	;
 13148           	613             	13147           	64.2411585397778	100         	0.26        	0           	Open  	;
 13152           	13150           	619             	35.1530491693433	100         	0.26        	0           	Open  	;
 13154           	1261            	13153           	33.0348878691954	100         	0.26        	0           	Open  	;
 13155           	13153           	13150           	36.792870415424	100         	0.26        	0           	Open  	;
 13157           	13138           	13156           	35.2288881701114	100         	0.26        	0           	Open  	;
 13160           	13156           	13159           	62.368785593114	100         	0.26        	0           	Open  	;
 13161           	13159           	13135           	24.2334253402556	100         	0.26        	0           	Open  	;
 13164           	13162           	3101            	71.101995844008	100         	0.26        	0           	Open  	;
 13166           	1184            	13165           	147.956458134497	100         	0.26        	0           	Open  	;
 13167           	13165           	3280            	67.9472866648411	100         	0.26        	0           	Open  	;
 13169           	1184            	13168           	141.779493916459	100         	0.26        	0           	Open  	;
 13170           	13168           	185             	218.37940232235	100         	0.26        	0           	Open  	;
 13202           	13102           	13201           	56.2846428959588	150         	0.26        	0           	Open  	;
 13203           	13201           	622             	38.3747186404143	150         	0.26        	0           	Open  	;
 13205           	13147           	13204           	81.0656096880468	100         	0.26        	0           	Open  	;
 13206           	13204           	1184            	33.907068604598	100         	0.26        	0           	Open  	;
 2               	2               	2761            	5.3376594657458	150         	0.26        	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	PM_Type    	a_FM    b_FM	 c_FM
 1               	2010            	1               	150         	DPRV		FM    0.00837152 0.01356149 29.19926116         	         	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
;1               	Open

[PATTERNS]
;ID              	Multipliers
;
 1               	0.417862325 	0.420109747 	0.416790235 	0.414226886 	0.41142497  	0.411770696 
 1               	0.411299894 	0.410738884 	0.405329734 	0.383180845 	0.390406227 	0.38417492  
 1               	0.396526514 	0.395334989 	0.38256641  	0.390109956 	0.376911076 	0.379436024 
 1               	0.377917868 	0.364501664 	0.3691038   	0.35586585  	0.373906439 	0.357504678 
 1               	0.362818622 	0.355112867 	0.358741143 	0.352968936 	0.339946124 	0.353053886 
 1               	0.352798848 	0.346853202 	0.335021355 	0.338449895 	0.330799084 	0.350167033 
 1               	0.34686652  	0.330798813 	0.347971631 	0.341782733 	0.346844371 	0.337025914 
 1               	0.32523904  	0.331772523 	0.320617028 	0.318172069 	0.317860354 	0.314777273 
 1               	0.333855948 	0.332531802 	0.335665795 	0.313491405 	0.329097534 	0.322057784 
 1               	0.32165431  	0.329812612 	0.326957204 	0.318468109 	0.319779298 	0.327736388 
 1               	0.311884808 	0.314070861 	0.314348942 	0.314668995 	0.323279625 	0.312414195 
 1               	0.322955874 	0.319789359 	0.319438925 	0.30525815  	0.316669432 	0.310973335 
 1               	0.31263701  	0.302611525 	0.305519545 	0.323448044 	0.31230956  	0.309741575 
 1               	0.308293071 	0.323401748 	0.311890606 	0.306456072 	0.300541584 	0.301353779 
 1               	0.322273255 	0.307937768 	0.3082259   	0.307365107 	0.31164271  	0.300929248 
 1               	0.312181276 	0.308558618 	0.311548995 	0.307240125 	0.304310659 	0.314345911 
 1               	0.308823548 	0.30608625  	0.307162463 	0.309624702 	0.313681637 	0.311560328 
 1               	0.314101612 	0.311223528 	0.311457437 	0.316726034 	0.313746172 	0.321841632 
 1               	0.314758437 	0.321947037 	0.316402159 	0.313595236 	0.322623527 	0.30356195  
 1               	0.323419035 	0.318048103 	0.310750118 	0.313937254 	0.328014874 	0.32529708  
 1               	0.307707398 	0.326405959 	0.30621192  	0.319203421 	0.320228746 	0.326068333 
 1               	0.322889021 	0.318969429 	0.320545619 	0.305550412 	0.308045034 	0.3252129   
 1               	0.311486171 	0.309801756 	0.308728852 	0.315727243 	0.313946555 	0.309912018 
 1               	0.307761445 	0.315510326 	0.319484103 	0.314195886 	0.302874417 	0.312316229 
 1               	0.326601436 	0.319844767 	0.320785401 	0.303829207 	0.310565493 	0.318409762 
 1               	0.324848627 	0.326180563 	0.308915825 	0.307163844 	0.32068687  	0.315785987 
 1               	0.324980519 	0.307774032 	0.321138416 	0.314224651 	0.304425193 	0.311394073 
 1               	0.303931154 	0.307864382 	0.309841494 	0.302129698 	0.310572288 	0.320721427 
 1               	0.318351256 	0.309833181 	0.312213306 	0.302845806 	0.314091459 	0.304718909 
 1               	0.306657871 	0.306272418 	0.303027065 	0.302621007 	0.309319655 	0.294477472 
 1               	0.29778607  	0.29819208  	0.295636812 	0.313420738 	0.294076244 	0.31114008  
 1               	0.291478403 	0.294944552 	0.303312152 	0.299351656 	0.308467615 	0.292115022 
 1               	0.289587642 	0.30057404  	0.306897269 	0.292810001 	0.293203051 	0.283284719 
 1               	0.284923189 	0.284834343 	0.301834568 	0.284865049 	0.287978084 	0.300948562 
 1               	0.292333835 	0.294601079 	0.300585029 	0.301482867 	0.284139059 	0.299894462 
 1               	0.297040604 	0.303612149 	0.288721958 	0.28596167  	0.302614601 	0.291614935 
 1               	0.305599087 	0.289414366 	0.30627275  	0.302887769 	0.309793994 	0.300611215 
 1               	0.309758697 	0.319383403 	0.316357218 	0.305094668 	0.308004878 	0.316557181 
 1               	0.30800107  	0.31849224  	0.327207949 	0.315757184 	0.325607256 	0.322645686 
 1               	0.339215104 	0.344306529 	0.332394613 	0.353316254 	0.336143979 	0.360330281 
 1               	0.366601035 	0.355962346 	0.368866192 	0.363947301 	0.373627345 	0.378976131 
 1               	0.385795201 	0.39432909  	0.397033194 	0.390994442 	0.39913783  	0.410911161 
 1               	0.40614895  	0.426191468 	0.430314045 	0.421235712 	0.428854813 	0.44071717  
 1               	0.457605312 	0.45516349  	0.469696412 	0.466473295 	0.47165547  	0.474859576 
 1               	0.486166411 	0.486782566 	0.50161877  	0.514823079 	0.52006451  	0.505296914 
 1               	0.526160609 	0.537499166 	0.524743316 	0.531070449 	0.53610753  	0.565933894 
 1               	0.555929218 	0.558145578 	0.583848521 	0.581506948 	0.586018173 	0.576227171 
 1               	0.600841068 	0.602613648 	0.602172249 	0.61391042  	0.623519987 	0.616734499 
 1               	0.626977775 	0.621457572 	0.633440455 	0.644726345 	0.65080618  	0.639076497 
 1               	0.644024245 	0.646337865 	0.666275328 	0.647594131 	0.649728952 	0.673017129 
 1               	0.655068446 	0.672319203 	0.669268602 	0.684189408 	0.681701397 	0.66947709  
 1               	0.679008536 	0.674821379 	0.675031412 	0.669248716 	0.694046786 	0.68257347  
 1               	0.672174172 	0.677888643 	0.686598415 	0.69146697  	0.677938005 	0.696628225 
 1               	0.68397958  	0.683607263 	0.685786666 	0.695950043 	0.700072928 	0.702675014 
 1               	0.716343283 	0.720973653 	0.719219088 	0.712871741 	0.708912774 	0.724876805 
 1               	0.718673125 	0.735510823 	0.746197929 	0.759753652 	0.745887532 	0.768139742 
 1               	0.767849163 	0.783030857 	0.796942752 	0.786930595 	0.799647779 	0.805961707 
 1               	0.836271386 	0.84608672  	0.844159953 	0.855264059 	0.884172376 	0.900052527 
 1               	0.912471351 	0.922230215 	0.948897278 	0.971373345 	0.967967253 	0.994152526 
 1               	1.023831675 	1.037697685 	1.06403117  	1.084680693 	1.118308921 	1.14286543  
 1               	1.164043642 	1.193246592 	1.227318861 	1.240033521 	1.268031418 	1.30749403  
 1               	1.343529508 	1.373081154 	1.403493741 	1.436317723 	1.464148437 	1.508517135 
 1               	1.552665229 	1.56958272  	1.61663665  	1.6611859   	1.688745501 	1.734604939 
 1               	1.754340845 	1.795786373 	1.843078286 	1.86705494  	1.908517347 	1.944232426 
 1               	1.980648703 	2.017936471 	2.058314759 	2.103255203 	2.143982199 	2.182377351 
 1               	2.21203566  	2.24226416  	2.282514468 	2.322240124 	2.35652535  	2.372413449 
 1               	2.41750937  	2.443419538 	2.477552941 	2.494037024 	2.526315037 	2.551170105 
 1               	2.593140194 	2.616476229 	2.644916869 	2.655512435 	2.672143913 	2.702359779 
 1               	2.722398745 	2.738660788 	2.762755477 	2.762010203 	2.787904929 	2.780444206 
 1               	2.809381067 	2.799987419 	2.823698667 	2.812829637 	2.826642911 	2.830238372 
 1               	2.821685197 	2.828262962 	2.822535816 	2.817630616 	2.793041873 	2.784835776 
 1               	2.782954221 	2.775766883 	2.762590691 	2.737520167 	2.707940839 	2.706939884 
 1               	2.674575738 	2.643408635 	2.626892477 	2.593189201 	2.582220521 	2.557875783 
 1               	2.528317556 	2.491107477 	2.45834759  	2.418506528 	2.400815471 	2.366869994 
 1               	2.337428091 	2.30468207  	2.248590511 	2.217700026 	2.1880936   	2.159758083 
 1               	2.117705981 	2.079813319 	2.023390806 	1.998286689 	1.96488751  	1.916015213 
 1               	1.87780582  	1.844163752 	1.81347598  	1.774265683 	1.726088928 	1.68345688  
 1               	1.638340599 	1.611445441 	1.559606763 	1.527410974 	1.504997135 	1.450723597 
 1               	1.416046295 	1.376438204 	1.353466733 	1.304218143 	1.271967503 	1.24504792  
 1               	1.226037341 	1.197688915 	1.158523516 	1.128790965 	1.094466013 	1.077809327 
 1               	1.043838062 	1.019939356 	1.00283737  	0.968385835 	0.965492488 	0.938085676 
 1               	0.910532359 	0.893361395 	0.893430601 	0.872534337 	0.860029886 	0.828216033 
 1               	0.819972564 	0.802171955 	0.810921434 	0.800332135 	0.773173739 	0.771281351 
 1               	0.759178415 	0.755194688 	0.758030423 	0.737543615 	0.732995966 	0.728580184 
 1               	0.738282016 	0.720690018 	0.727769933 	0.734945135 	0.712966595 	0.732897241 
 1               	0.720148206 	0.720289224 	0.729138122 	0.732785543 	0.717317058 	0.715930798 
 1               	0.734716738 	0.716268631 	0.732198199 	0.724828401 	0.733689358 	0.747291718 
 1               	0.733712943 	0.754502653 	0.7473129   	0.73909335  	0.760847313 	0.76576201  
 1               	0.76852488  	0.774622911 	0.75884265  	0.76835486  	0.78411258  	0.772794344 
 1               	0.785800557 	0.785965768 	0.772125403 	0.789363294 	0.77488024  	0.788485575 
 1               	0.786264306 	0.780823255 	0.77781989  	0.785604519 	0.798718811 	0.783129343 
 1               	0.776461425 	0.788564649 	0.788257484 	0.791433993 	0.781534551 	0.783499438 
 1               	0.771357259 	0.777941029 	0.760051794 	0.761398701 	0.770103492 	0.753820621 
 1               	0.755310646 	0.745111274 	0.759015777 	0.756309264 	0.749519543 	0.740397772 
 1               	0.739797698 	0.741847682 	0.734955837 	0.726421157 	0.709292433 	0.716694271 
 1               	0.717912483 	0.696445657 	0.706258947 	0.709248443 	0.686990949 	0.703599487 
 1               	0.680260719 	0.692337068 	0.692122431 	0.675041043 	0.679562071 	0.670320859 
 1               	0.665457979 	0.682526795 	0.67634263  	0.668881032 	0.679646924 	0.663736919 
 1               	0.674262006 	0.670758476 	0.666268132 	0.676328265 	0.666864985 	0.669271792 
 1               	0.68030303  	0.665841193 	0.669925448 	0.665221781 	0.674923485 	0.673712251 
 1               	0.681083219 	0.69590524  	0.692664966 	0.70154624  	0.714427479 	0.709408525 
 1               	0.71664461  	0.733627268 	0.736729191 	0.727621384 	0.751546345 	0.746564805 
 1               	0.765838081 	0.766611274 	0.79317166  	0.788939074 	0.800441995 	0.816963511 
 1               	0.82625135  	0.828464638 	0.837778872 	0.840936651 	0.859760664 	0.878110334 
 1               	0.871535642 	0.890399756 	0.911903555 	0.92767723  	0.926352885 	0.929861023 
 1               	0.953549556 	0.955180845 	0.98439143  	0.99093322  	0.999880402 	1.010874343 
 1               	1.02730724  	1.041359431 	1.052242573 	1.049400003 	1.069529999 	1.086475886 
 1               	1.09766841  	1.105662457 	1.099321119 	1.10788609  	1.136609721 	1.139052028 
 1               	1.150406252 	1.169882919 	1.168274922 	1.178462821 	1.193306054 	1.191559704 
 1               	1.20936575  	1.197443514 	1.217488664 	1.233524752 	1.225400776 	1.231107574 
 1               	1.246277131 	1.24286509  	1.265378511 	1.260322943 	1.261007069 	1.265521942 
 1               	1.280650023 	1.284685465 	1.274237138 	1.268930898 	1.278211114 	1.272229176 
 1               	1.275651596 	1.295316318 	1.285335574 	1.276836602 	1.277615214 	1.285090632 
 1               	1.285618147 	1.274529142 	1.28822328  	1.289430803 	1.277245739 	1.27407811  
 1               	1.279435735 	1.273987291 	1.27560203  	1.272394491 	1.268578761 	1.24833487  
 1               	1.267631709 	1.248358961 	1.241373518 	1.23194357  	1.238410782 	1.24613369  
 1               	1.224361797 	1.234223155 	1.224029711 	1.211079166 	1.197082296 	1.208023999 
 1               	1.196441137 	1.18687163  	1.18144935  	1.182962943 	1.167057109 	1.163478974 
 1               	1.152854935 	1.136389819 	1.127880303 	1.130022696 	1.130687327 	1.11478417  
 1               	1.111876049 	1.099821103 	1.096950013 	1.074084513 	1.066612938 	1.069452261 
 1               	1.060608113 	1.041783425 	1.049938158 	1.033423736 	1.018905976 	1.002144716 
 1               	1.013896472 	0.996929321 	0.979153203 	0.988761742 	0.959595326 	0.968106713 
 1               	0.947665259 	0.940876143 	0.940436239 	0.920744877 	0.911799124 	0.900519872 
 1               	0.90194711  	0.893116144 	0.871970401 	0.877038666 	0.870360331 	0.861460736 
 1               	0.84558432  	0.84763206  	0.830268826 	0.8223002   	0.797826836 	0.809806439 
 1               	0.802190473 	0.784505555 	0.773382967 	0.755687334 	0.746731265 	0.761753828 
 1               	0.729242249 	0.729515536 	0.723468773 	0.712574329 	0.72128015  	0.696967984 
 1               	0.703149497 	0.677849089 	0.666071527 	0.676429234 	0.662414754 	0.660254085 
 1               	0.647422045 	0.629968156 	0.642571375 	0.639272756 	0.627548602 	0.618845975 
 1               	0.598941602 	0.610032386 	0.596819559 	0.597410672 	0.591543272 	0.579950618 
 1               	0.578802485 	0.577417634 	0.564266697 	0.556847321 	0.56256785  	0.541723544 
 1               	0.543375633 	0.549157374 	0.530161602 	0.529396421 	0.53333675  	0.524072499 
 1               	0.525654491 	0.527109217 	0.522698722 	0.516619265 	0.504949299 	0.509851465 
 1               	0.500916142 	0.496855946 	0.500318695 	0.500539149 	0.509161064 	0.494740002 
 1               	0.508425337 	0.496146233 	0.497360091 	0.482120803 	0.481371255 	0.480385269 
 1               	0.490890408 	0.490514249 	0.481804656 	0.494889194 	0.500327873 	0.493744187 
 1               	0.475387969 	0.497232004 	0.477991859 	0.476832779 	0.476117759 	0.498312461 
 1               	0.4913234   	0.491658822 	0.496303552 	0.489796279 	0.502328974 	0.498214849 
 1               	0.488233434 	0.487443588 	0.51005888  	0.506723681 	0.506323544 	0.502470155 
 1               	0.512968018 	0.515701517 	0.505402125 	0.499198298 	0.510720096 	0.502840213 
 1               	0.504542877 	0.514354159 	0.522375155 	0.513362377 	0.538473823 	0.524622706 
 1               	0.52308413  	0.532559621 	0.538372518 	0.533030605 	0.550811079 	0.533338124 
 1               	0.542318912 	0.544242675 	0.558404152 	0.545571984 	0.559553978 	0.572408564 
 1               	0.573069437 	0.579442179 	0.577641532 	0.577449307 	0.575029342 	0.581131824 
 1               	0.585000655 	0.584631886 	0.579073026 	0.591663382 	0.599134732 	0.60778837  
 1               	0.597564775 	0.608161166 	0.619508665 	0.620050257 	0.613974013 	0.605469374 
 1               	0.607990694 	0.624522034 	0.61304279  	0.633431989 	0.619232187 	0.63154433  
 1               	0.626178173 	0.637889706 	0.625843117 	0.636387537 	0.634007843 	0.63738858  
 1               	0.627745509 	0.634778393 	0.653863764 	0.632774967 	0.646003153 	0.64548011  
 1               	0.654754228 	0.654526866 	0.647060065 	0.653149159 	0.645329115 	0.639957522 
 1               	0.642640331 	0.632395096 	0.646524289 	0.634164899 	0.636800328 	0.633674916 
 1               	0.63962382  	0.629598673 	0.624752694 	0.639075989 	0.629142134 	0.627184428 
 1               	0.629123811 	0.629702888 	0.634543973 	0.619647708 	0.608067811 	0.60620557  
 1               	0.60922774  	0.604406153 	0.604853859 	0.613534676 	0.615906613 	0.602073032 
 1               	0.600272181 	0.595516365 	0.584587952 	0.600636584 	0.589385964 	0.59587376  
 1               	0.579167004 	0.58051636  	0.571781483 	0.578332043 	0.571755509 	0.585517159 
 1               	0.583164352 	0.569649811 	0.577975095 	0.575431456 	0.559710802 	0.582023863 
 1               	0.558485734 	0.557162253 	0.558036619 	0.571791187 	0.564619957 	0.560677496 
 1               	0.570871542 	0.563367994 	0.57106956  	0.582389379 	0.568932797 	0.577863659 
 1               	0.577029096 	0.571536943 	0.58282516  	0.592699288 	0.575328697 	0.586089467 
 1               	0.602323957 	0.599047116 	0.596049116 	0.603961189 	0.613470445 	0.618646998 
 1               	0.612115369 	0.61929329  	0.617709506 	0.647276822 	0.639473423 	0.636254286 
 1               	0.646711757 	0.670389947 	0.675481511 	0.671094057 	0.689093491 	0.700954555 
 1               	0.704897349 	0.697536633 	0.725342143 	0.713287189 	0.722887706 	0.752112167 
 1               	0.737754874 	0.747729072 	0.755332502 	0.764733898 	0.787453745 	0.78922661  
 1               	0.813884055 	0.819164632 	0.825843086 	0.833333048 	0.851060179 	0.853706257 
 1               	0.867358436 	0.868913062 	0.890140979 	0.888416902 	0.901482809 	0.902726755 
 1               	0.917945213 	0.935264489 	0.944445643 	0.962400513 	0.9670986   	0.979445397 
 1               	0.969028826 	0.981290559 	1.004621179 	1.00703477  	1.021788692 	1.022898285 
 1               	1.046946256 	1.053808282 	1.04664995  	1.072343772 	1.066988059 	1.091295948 
 1               	1.081976955 	1.110153235 	1.103437275 	1.116012541 	1.116010061 	1.141543046 
 1               	1.148416627 	1.159059348 	1.15013808  	1.158411686 	1.16516108  	1.181210008 
 1               	1.185904161 	1.19232941  	1.198578967 	1.208792509 	1.205039014 	1.217171595 
 1               	1.213891272 	1.219414449 	1.228103909 	1.226934905 	1.23801464  	1.254970377 
 1               	1.267307711 	1.260602702 	1.259943403 	1.266637916 	1.280202314 	1.268156779 
 1               	1.277946539 	1.29072301  	1.299278819 	1.291828746 	1.306842108 	1.304349952 
 1               	1.312880849 	1.29763648  	1.302368121 	1.316172106 	1.309007137 	1.323407796 
 1               	1.319692096 	1.315034063 	1.328013312 	1.335941007 	1.342227832 	1.330400999 
 1               	1.335577908 	1.330744569 	1.339430157 	1.340708877 	1.35270869  	1.333968373 
 1               	1.334887177 	1.349337488 	1.340394888 	1.34933324  	1.350785781 	1.344931809 
 1               	1.347315964 	1.3489701   	1.345937707 	1.339743465 	1.353253345 	1.338812121 
 1               	1.356167222 	1.349503021 	1.34711157  	1.337985491 	1.336869507 	1.339906298 
 1               	1.335331084 	1.346736662 	1.355277275 	1.330333989 	1.338186411 	1.344336151 
 1               	1.34438866  	1.335146703 	1.345462674 	1.339600046 	1.330973069 	1.331892971 
 1               	1.331093928 	1.334012433 	1.348354982 	1.341129166 	1.349570333 	1.331310185 
 1               	1.327051115 	1.333983791 	1.330996499 	1.349688869 	1.348539476 	1.339991827 
 1               	1.350782039 	1.354456823 	1.340332605 	1.339797979 	1.36003394  	1.364801916 
 1               	1.357305568 	1.369277522 	1.364845659 	1.372724166 	1.366965416 	1.385263329 
 1               	1.395649918 	1.381026749 	1.397248687 	1.40579539  	1.408572888 	1.412099017 
 1               	1.415151296 	1.431012802 	1.442724772 	1.452559288 	1.456065503 	1.467740438 
 1               	1.47617122  	1.487806542 	1.49734324  	1.516338011 	1.526639981 	1.524026188 
 1               	1.547322624 	1.545006517 	1.572310671 	1.583411236 	1.599246826 	1.599237701 
 1               	1.617146997 	1.631889377 	1.64064512  	1.670337186 	1.692485911 	1.687404012 
 1               	1.723463957 	1.724977771 	1.736998649 	1.757694864 	1.763801275 	1.781810649 
 1               	1.812551529 	1.823479866 	1.824734533 	1.839938404 	1.871054067 	1.884756236 
 1               	1.895387633 	1.901694955 	1.914298136 	1.936510469 	1.945791808 	1.955211656 
 1               	1.95895606  	1.987999514 	2.001868189 	2.010948543 	2.017160793 	2.028318237 
 1               	2.033153462 	2.06245877  	2.053751367 	2.075114021 	2.08101264  	2.0859357   
 1               	2.083676119 	2.09439354  	2.097258056 	2.112671945 	2.120688727 	2.13323697  
 1               	2.136071961 	2.138571218 	2.121039943 	2.143219872 	2.132228475 	2.125161194 
 1               	2.121387619 	2.12557378  	2.141536042 	2.125304536 	2.116622387 	2.108982746 
 1               	2.118740574 	2.114953529 	2.108717111 	2.08713828  	2.073937778 	2.074369949 
 1               	2.067769321 	2.048939831 	2.050154533 	2.028012235 	2.010728312 	1.998301955 
 1               	1.998427357 	1.992892337 	1.974709098 	1.964987661 	1.946662625 	1.924847019 
 1               	1.916476538 	1.885630761 	1.865678638 	1.852695813 	1.854088368 	1.829152634 
 1               	1.800362674 	1.791860212 	1.772776293 	1.76468665  	1.746530063 	1.731931746 
 1               	1.708062788 	1.690824152 	1.676089734 	1.651912242 	1.621428472 	1.615883061 
 1               	1.592363238 	1.567232954 	1.554709668 	1.542616499 	1.508133736 	1.492705377 
 1               	1.482875917 	1.457515534 	1.443844877 	1.422140679 	1.398329678 	1.38143045  
 1               	1.37385941  	1.355259743 	1.327383632 	1.311849788 	1.305086983 	1.302034997 
 1               	1.285587696 	1.262376683 	1.257322426 	1.231265971 	1.216771321 	1.21583879  
 1               	1.184012576 	1.18238874  	1.163968258 	1.149619134 	1.149358438 	1.128174493 
 1               	1.115654627 	1.097727366 	1.084549444 	1.093129195 	1.066890632 	1.055093651 
 1               	1.046133415 	1.059420149 	1.046657719 	1.028549368 	1.029414574 	1.002216972 
 1               	1.004536861 	1.00322334  	0.9840927   	0.984324303 	0.976689003 	0.972402204 
 1               	0.960541528 	0.961770243 	0.954823667 	0.953842423 	0.93247606  	0.939764153 
 1               	0.932974342 	0.925475228 	0.926952512 	0.918755015 	0.90255037  	0.907135103 
 1               	0.896263785 	0.884766128 	0.896030606 	0.884899985 	0.87327692  	0.867416665 
 1               	0.863209449 	0.875934958 	0.878953194 	0.86984616  	0.868048411 	0.869915767 
 1               	0.851523718 	0.843080126 	0.844694767 	0.837580663 	0.850929079 	0.840705105 
 1               	0.834054452 	0.826494885 	0.831645598 	0.83138272  	0.81573913  	0.831421584 
 1               	0.813732982 	0.828606162 	0.808329217 	0.818951955 	0.802372105 	0.818867882 
 1               	0.801563341 	0.798117766 	0.814237365 	0.806368771 	0.789970446 	0.801507949 
 1               	0.782414075 	0.793620885 	0.795807732 	0.773289743 	0.772252555 	0.779519228 
 1               	0.777841462 	0.783639382 	0.772397598 	0.772578016 	0.773783352 	0.75431229  
 1               	0.763464545 	0.767652487 	0.764458953 	0.745492821 	0.74193855  	0.749505633 
 1               	0.742363433 	0.754766219 	0.74162635  	0.746739581 	0.729058806 	0.7378561   
 1               	0.726732517 	0.724261682 	0.727097254 	0.720044872 	0.71013402  	0.70797502  
 1               	0.720588514 	0.710018095 	0.715293603 	0.702819041 	0.702751626 	0.696538809 
 1               	0.685163118 	0.687265559 	0.693205708 	0.66804745  	0.683148527 	0.668355619 
 1               	0.660031662 	0.668815222 	0.659808944 	0.649656448 	0.657371963 	0.648335133 
 1               	0.630991997 	0.626124004 	0.641788192 	0.627325825 	0.631489426 	0.620013529 
 1               	0.619290084 	0.611230792 	0.615112926 	0.609397951 	0.590249987 	0.579862999 
 1               	0.58384833  	0.577080617 	0.573401417 	0.572448322 	0.564752265 	0.568908354 
 1               	0.561082604 	0.548934789 	0.555827896 	0.55032857  	0.536352781 	0.52321803  
 1               	0.5360744   	0.525483815 	0.522348801 	0.520061866 	0.516211079 	0.509137937 
 1               	0.4962956   	0.495966108 	0.487906632 	0.477340136 	0.472697446 	0.474845868 
 1               	0.487498581 	0.481338263 	0.474872457 	0.454426387 	0.461504977 	0.469660202 
 1               	0.452384803 	0.444418782 	0.446334195 	0.445548368 	0.455349295 	0.446198276 
 1               	0.429107498 	0.442028157 	0.434985345 	0.434420251 	0.434885935 	0.418790231 
 1               	0.424105915 	0.436716735 	0.413435145 	0.422522713 	0.416020637 	0.425752247 
 1               	0.411716609 	0.413327457 	0.417129767 	0.41552354  	0.423966694 	0.412742021 
 1               	0.418037421 	0.420050004 	0.413823487 	0.423796357 	0.408926044 	0.431624707 
 1               	0.425355141 	0.420585893 	0.434798744 	0.426113227 	0.423525017 	0.414359909 
 1               	0.42206921  	0.425287951 	0.423337998 	0.419044317 	0.433829608 	0.434062661 
 1               	0.444324615 	0.432099725 	0.439082752 	0.443787053 	0.438062072 	0.438834024 
 1               	0.437303645 	0.434222759 	0.447477393 	0.443665976 	0.462363894 	0.460575749 
 1               	0.456188523 	0.462791591 	0.448286233 	0.465779228 	0.473339965 	0.472401362 
 1               	0.464701377 	0.47750808  	0.473290435 	0.46473476  	0.48018633  	0.481341642 
 1               	0.481019056 	0.47727574  	0.474345649 	0.4895145   	0.478478063 	0.479008184 
 1               	0.468250535 	0.484046904 	0.492972207 	0.493201357 	0.476147228 	0.472688406 
 1               	0.483210895 	0.483842822 	0.48547824  	0.484632036 	0.494554935 	0.472763254 
 1               	0.494168467 	0.487179043 	0.484810118 	0.487434922 	0.493298431 	0.475246007 
 1               	0.474011519 	0.473802296 	0.4724854   	0.482545577 	0.48097345  	0.476995839 
 1               	0.472135802 	0.473335113 	0.466666419 	0.466735452 	0.47460986  	0.46820029  
 1               	0.470641083 	0.47573654  	0.46510891  	0.469546826 	0.469834004 	0.460600261 
 1               	0.45971048  	0.453580379 	0.471269664 	0.465182467 	0.457454727 	0.455197203 
 1               	0.463707797 	0.450234165 	0.452864807 	0.446518849 	0.454736006 	0.448210266 
 1               	0.456422997 	0.448074686 	0.445446937 	0.445237665 	0.432985045 	0.441732322 
 1               	0.445382392 	0.429176728 	0.438203455 	0.434195862 	0.437984822 	0.433768721 
 1               	0.420738406 	0.422007713 	0.4189311   	0.421202369 	0.43435535  	0.417442681 
 1               	0.427651349 	0.414888416 	0.412317441 	0.420376277 	0.405573103 	0.401609832 
 1               	0.403739098 	0.393970219 	0.408323331 	0.414118958 	0.391652935 	0.394496138 
 1               	0.395000134 	0.402897115 	0.396832025 	0.389393093 	0.381997197 	0.393604939 
 1               	0.377368683 	0.387991234 	0.390858165 	0.380927611 	0.378901559 	0.387255176 
 1               	0.37450939  	0.378584788 	0.363179627 	0.374747919 	0.380799773 	0.379600996 
 1               	0.364783146 	0.361597413 	0.365551361 	0.364232021 	0.366803701 	0.363067752 
 1               	0.349471131 	0.350432762 	0.348089764 	0.363797218 	0.349935822 	0.360719232 
 1               	0.355040089 	0.339586328 	0.33335361  	0.355919292 	0.350037745 	0.343593245 
 1               	0.342989398 	0.343963294 	0.331579073 	0.325994615 	0.322803472 	0.340238087 
 1               	0.33254507  	0.322287101 	0.322514433 	0.335530875 	0.332949834 	0.314022011 
 1               	0.324333217 	0.316729114 	0.328796914 	0.313009393 	0.317015423 	0.305672614 
 1               	0.309236967 	0.328176311 	0.309261568 	0.305555089 	0.319029099 	0.32020329  
 1               	0.302516011 	0.321288418 	0.309497286 	0.299211528 	0.312521261 	0.296697067 
 1               	0.304343234 	0.313447597 	0.31338463  	0.302451741 	0.308456886 	0.310225809 
 1               	0.311004064 	0.308198189 	0.29753845  	0.289336712 	0.287715659 	0.294148197 
 1               	0.289367529 	0.302673723 	0.300358075 	0.306776032 	0.2969473   	0.284936096 
 1               	0.282985378 	0.288449003 	0.292353369 	0.30522565  	0.293418903 	0.281778409 
 1               	0.300476591 	0.300683235 	0.296986369 	0.30137898  	0.280353101 	0.279584553 
 1               	0.280518696 	0.28770588  	0.285545021 	0.293366843 	0.284892906 	0.279732805 
 1               	0.303865499 	0.298377474 	0.301211558 	0.285412861 	0.299036202 	0.287668377 
 1               	0.296341277 	0.292761672 	0.305820453 	0.296404136 	0.283667518 	0.284369689 
 1               	0.291562535 	0.284075992 	0.3022352   	0.295855465 	0.302420277 	0.288228615 
 1               	0.298227606 	0.311069546 	0.298052187 	0.307516716 	0.313474448 	0.294966275 
 1               	0.30727359  	0.297949772 	0.316797332 	0.304574183 	0.310748353 	0.32273097  
 1               	0.318445779 	0.324484575 	0.309956531 	0.317085023 	0.333913534 	0.330858888 
 1               	0.336845098 	0.34082881  	0.33056866  	0.335095134 	0.336934043 	0.33634171  
 1               	0.351824905 	0.344735339 	0.356954262 	0.343673899 	0.348046685 	0.370823403 
 1               	0.360379876 	0.35972782  	0.376837699 	0.378032585 	0.391556865 	0.385135075 
 1               	0.376120666 	0.398841567 	0.387313766 	0.406646183 	0.40353826  	0.402610956 
 1               	0.411934458 	0.42025908  	0.439833621 	0.445408559 	0.437104206 	0.454718989 
 1               	0.464774858 	0.452859965 	0.467212061 	0.483848204 	0.484569081 	0.486203895 
 1               	0.504919456 	0.510719817 	0.514179269 	0.521925721 	0.533389979 	0.53626112  
 1               	0.549365177 	0.54154689  	0.546521624 	0.554474902 	0.566193301 	0.595262545 
 1               	0.587140026 	0.612508942 	0.617999357 	0.617816316 	0.632965751 	0.651612232 
 1               	0.664004724 	0.67351813  	0.683919039 	0.680900036 	0.69323695  	0.710449505 
 1               	0.729713254 	0.732417846 	0.756680969 	0.762815716 	0.764346101 	0.79188778  
 1               	0.808511705 	0.829140086 	0.837654229 	0.838576911 	0.86105227  	0.884389414 
 1               	0.888959627 	0.912152896 	0.93378784  	0.943251258 	0.94695989  	0.98283954  
 1               	0.985087154 	1.005870983 	1.012984954 	1.053164908 	1.048531327 	1.089090714 
 1               	1.085686041 	1.116925217 	1.123147231 	1.164010385 	1.186495074 	1.20172191  
 1               	1.205090678 	1.22482305  	1.251929397 	1.285187    	1.304645591 	1.319087801 
 1               	1.339062936 	1.367348999 	1.379667198 	1.394742397 	1.419181305 	1.436780028 
 1               	1.479039278 	1.494723718 	1.514316787 	1.528351591 	1.548692193 	1.57649804  
 1               	1.604897906 	1.605020456 	1.635469455 	1.649252557 	1.67643549  	1.700739715 
 1               	1.702954735 	1.7265081   	1.745310273 	1.773368007 	1.78567977  	1.81055504  
 1               	1.82292635  	1.828889997 	1.866146669 	1.877296811 	1.895901813 	1.895042635 
 1               	1.90756368  	1.941108374 	1.940087015 	1.947104833 	1.966951024 	1.981540136 
 1               	1.985491923 	2.00940108  	2.001562238 	2.010965229 	2.035436519 	2.030603841 
 1               	2.044458868 	2.053794832 	2.037715143 	2.05647709  	2.052899711 	2.067307047 
 1               	2.052638602 	2.062020388 	2.050809004 	2.049925648 	2.067632299 	2.047210729 
 1               	2.060906232 	2.042400866 	2.04686904  	2.029255014 	2.019198411 	2.014848215 
 1               	2.010658625 	1.999583143 	1.998769555 	1.9906277   	1.986361814 	1.955535627 
 1               	1.966381181 	1.953769436 	1.921185444 	1.926049665 	1.897430098 	1.883954283 
 1               	1.876312664 	1.870265714 	1.844292873 	1.844757198 	1.81804447  	1.811753177 
 1               	1.784130866 	1.773128041 	1.749016607 	1.747052054 	1.722840698 	1.713869922 
 1               	1.673515253 	1.676573728 	1.652355584 	1.624968824 	1.617899639 	1.60712561  
 1               	1.572490363 	1.565479924 	1.537349157 	1.534805036 	1.516062789 	1.49988916  
 1               	1.474148362 	1.464272554 	1.441273338 	1.434458965 	1.417471154 	1.383507473 
 1               	1.380688861 	1.36814957  	1.359409319 	1.345891222 	1.331141692 	1.315978488 
 1               	1.289757017 	1.289052445 	1.255168627 	1.248821093 	1.249100952 	1.225186477 
 1               	1.204792276 	1.198061106 	1.191829571 	1.174520349 	1.178135702 	1.166067086 
 1               	1.167421663 	1.138536659 	1.145264172 	1.131215638 	1.12433595  	1.114224276 
 1               	1.10750554  	1.099418903 	1.097890328 	1.084801777 	1.073503017 	1.061241724 
 1               	1.06484653  	1.068343797 	1.053642464 	1.062145755 	1.048259542 	1.048492541 
 1               	1.027384565 	1.021929809 	1.038082703 	1.014657099 	1.031350349 	1.011311689 
 1               	1.004073782 	1.01091009  	1.0158275   	0.994525274 	1.005109779 	0.99787051  
 1               	0.986127797 	0.980344185 	0.978609019 	0.987786228 	0.984907742 	0.977249344 
 1               	0.969383186 	0.976099754 	0.963420771 	0.975788446 	0.970103254 	0.961312158 
 1               	0.964790601 	0.958059562 	0.969036007 	0.956392934 	0.94457491  	0.938219197 
 1               	0.950524713 	0.953539262 	0.936060356 	0.933398522 	0.937938493 	0.941975328 
 1               	0.932522959 	0.940159511 	0.914918689 	0.929829208 	0.915548626 	0.907528134 
 1               	0.915360699 	0.919095465 	0.918160684 	0.891992986 	0.893473446 	0.899615829 
 1               	0.890522796 	0.896332637 	0.894436917 	0.890024697 	0.877229243 	0.880463269 
 1               	0.882494649 	0.859865469 	0.86841569  	0.853787279 	0.858668045 	0.851527693 
 1               	0.851655295 	0.842085325 	0.848436549 	0.832222709 	0.831822425 	0.828569344 
 1               	0.811607962 	0.81765142  	0.823008219 	0.809368471 	0.793097277 	0.79890357  
 1               	0.806360215 	0.797733891 	0.794058931 	0.778330649 	0.768778263 	0.781710379 
 1               	0.763871958 	0.761941068 	0.751024583 	0.738966056 	0.745236989 	0.746507756 
 1               	0.729956379 	0.716116894 	0.731984768 	0.721911785 	0.708808577 	0.704023038 
 1               	0.70104129  	0.690588552 	0.69489656  	0.675373547 	0.676614181 	0.663540519 
 1               	0.654482927 	0.645951459 	0.653089056 	0.651229808 	0.623464204 	0.627493631 
 1               	0.631451159 	0.616480403 	0.610189069 	0.612013822 	0.59776365  	0.581278151 
 1               	0.589917758 	0.588525124 	0.564541164 	0.560141189 	0.568749724 	0.547893715 
 1               	0.559074274 	0.537711969 	0.538321881 	0.530391888 	0.528854902 	0.54339969  
 1               	0.516201905 	0.535949692 	0.519736611 	0.50923863  	0.513115621 	0.510762937 
 1               	0.521634873 	0.509297178 	0.508756589 	0.51265739  	0.494026069 	0.4925658   
 1               	0.50197657  	0.514539214 	0.511073245 	0.510123696 	0.502423851 	0.497696421 
 1               	0.52282729  	0.501004289 	0.517284791 	0.528306145 	0.530669528 	0.536268843 
 1               	0.526481532 	0.529617233 	0.53761595  	0.542182426 	0.551973818 	0.567248844 
 1               	0.576472038 	0.574354127 	0.598455611 	0.593152892 	0.599123642 	0.621093902 
 1               	0.626161758 	0.639311441 	0.646634305 	0.666564476 	0.686652998 	0.698091217 
 1               	0.700885045 	0.721159836 	0.737395554 	0.740541677 	0.764650204 	0.777951797 
 1               	0.7817831   	0.811015088 	0.82148425  	0.825367935 	0.8622736   	0.876936972 
 1               	0.873417392 	0.903457694 	0.921489359 	0.924329312 	0.956209117 	0.961029875 
 1               	0.983325091 	1.005971526 	1.020881348 	1.024599328 	1.053657592 	1.053980528 
 1               	1.084428529 	1.090010025 	1.097931351 	1.130569042 	1.146529084 	1.149753869 
 1               	1.156996438 	1.164565044 	1.195614027 	1.214742456 	1.221645856 	1.217908071 
 1               	1.237517074 	1.253892396 	1.271515143 	1.284612552 	1.284533838 	1.29247012  
 1               	1.300446386 	1.315365819 	1.313878464 	1.328123134 	1.347437264 	1.339574482 
 1               	1.351865063 	1.360217319 	1.361948443 	1.375147389 	1.360614543 	1.380005878 
 1               	1.384958247 	1.368530415 	1.37454123  	1.377992268 	1.388285658 	1.380423105 
 1               	1.366986527 	1.38141397  	1.387820587 	1.374941114 	1.379395187 	1.357572009 
 1               	1.362878264 	1.371551716 	1.356218814 	1.343532402 	1.349442199 	1.347907988 
 1               	1.325922405 	1.333880705 	1.317255795 	1.315983378 	1.32112918  	1.302156867 
 1               	1.28304233  	1.293406673 	1.274043206 	1.270921082 	1.265475544 	1.250901859 
 1               	1.248181922 	1.225160306 	1.220435554 	1.210102113 	1.194011614 	1.199639073 
 1               	1.182631165 	1.166315865 	1.162763056 	1.148753115 	1.130901117 	1.130254643 
 1               	1.109199174 	1.104382106 	1.078311847 	1.080438303 	1.067395772 	1.063386559 
 1               	1.039384561 	1.039484184 	1.031000194 	1.017084479 	0.984780818 	0.990478363 
 1               	0.968192104 	0.972216656 	0.938437797 	0.941332618 	0.938703693 	0.919786561 
 1               	0.891880902 	0.892951574 	0.886507945 	0.874699844 	0.854088493 	0.855280571 
 1               	0.836622833 	0.832117316 	0.813485198 	0.805981546 	0.79130606  	0.777730562 
 1               	0.764399086 	0.767112578 	0.757968791 	0.738575675 	0.7381607   	0.734295889 
 1               	0.723223072 	0.71068314  	0.693941491 	0.689736215 	0.686610046 	0.675319263 
 1               	0.649662803 	0.643390891 	0.629948774 	0.628796676 	0.621783869 	0.605758728 
 1               	0.614383967 	0.608617722 	0.591633243 	0.586441325 	0.580758819 	0.580991329 
 1               	0.565892205 	0.548873862 	0.552871903 	0.537215957 	0.54554982  	0.540598355 
 1               	0.53201169  	0.528658342 	0.512663348 	0.511201226 	0.5131042   	0.502714055 
 1               	0.504819441 	0.483010101 	0.482255987 	0.483686849 	0.47306881  	0.473010744 
 1               	0.457916816 	0.474352562 	0.464835654 	0.457061547 	0.462282008 	0.458325036 
 1               	0.448393416 	0.443772854 	0.444044248 	0.455555406 	0.45686403  	0.453651049 
 1               	0.453232381 	0.450604668 	0.453389752 	0.45583714  	0.436332434 	0.458096993 
 1               	0.455947186 	0.453167785 	0.438957699 	0.445582563 	0.451778213 	0.458604404 
 1               	0.464469667 	0.450765337 	0.452944486 	0.45786539  	0.471428813 	0.470214808 
 1               	0.474511475 	0.468674951 	0.485216015 	0.471006533 	0.488008716 	0.493158022 
 1               	0.483685574 	0.480471177 	0.492671403 	0.501961899 	0.496898579 	0.51144271  
 1               	0.520964505 	0.517528154 	0.528382501 	0.516462354 	0.532442712 	0.537792171 
 1               	0.543406011 	0.553037267 	0.561698522 	0.557622305 	0.567462635 	0.573022745 
 1               	0.567023967 	0.574282825 	0.590477922 	0.586589812 	0.5891556   	0.602655236 
 1               	0.599872805 	0.619277827 	0.624868485 	0.621686118 	0.639147347 	0.633400799 
 1               	0.639836593 	0.644274584 	0.670427463 	0.658537752 	0.664557923 	0.681191588 
 1               	0.683353072 	0.706181002 	0.700635938 	0.710157239 	0.70542819  	0.721043878 
 1               	0.737531978 	0.748904277 	0.735411796 	0.755629929 	0.766051125 	0.770226875 
 1               	0.769684545 	0.776694436 	0.794371719 	0.799923357 	0.791855308 	0.800211998 
 1               	0.82273976  	0.824970673 	0.839406822 	0.835391375 	0.850303535 	0.853730059 
 1               	0.852416837 	0.868782165 	0.877406253 	0.862802092 	0.891653651 	0.873222283 
 1               	0.903919154 	0.891443506 	0.904646694 	0.921706498 	0.907494321 	0.915325211 
 1               	0.929074813 	0.926620284 	0.938973806 	0.933976068 	0.95147753  	0.953002638 
 1               	0.964259384 	0.96131365  	0.953047745 	0.956933394 	0.980437216 	0.969822614 
 1               	0.972278356 	0.988299217 	0.980148596 	0.990125208 	1.001615519 	1.003581133 
 1               	1.005002317 	1.009090845 	1.016605633 	1.009828045 	1.001948837 	1.01224824  
 1               	1.008163251 	1.020691661 	1.028928689 	1.013790744 	1.027069516 	1.024165899 
 1               	1.029211541 	1.03141387  	1.036728064 	1.028421109 	1.022272288 	1.022262482 
 1               	1.027964802 	1.042223984 	1.024418588 	1.0231237   	1.027001302 	1.029797629 
 1               	1.025853185 	1.041479582 	1.041019658 	1.026947113 	1.043386319 	1.039340144 
 1               	1.037323531 	1.041301488 	1.039598999 	1.027572421 	1.032218306 	1.03261455  
 1               	1.048557206 	1.040356968 	1.032086675 	1.042994659 	1.032747333 	1.044095184 
 1               	1.052978605 	1.036581046 	1.051469741 	1.047027681 	1.045842579 	1.047260795 
 1               	1.047448116 	1.060703776 	1.040024023 	1.042734006 	1.047315683 	1.047643497 
 1               	1.048388684 	1.06982667  	1.053003178 	1.073491782 	1.059128439 	1.074880549 
 1               	1.061708749 	1.074610679 	1.08111861  	1.062486595 	1.071798167 	1.071192057 
 1               	1.084191223 	1.084769034 	1.096509618 	1.097334449 	1.079099325 	1.10018683  
 1               	1.10376872  	1.101572435 	1.089065782 	1.095473637 	1.09947681  	1.104628407 
 1               	1.101523664 	1.113304412 	1.118909777 	1.117515219 	1.106850809 	1.113078606 
 1               	1.128327068 	1.121267416 	1.109920821 	1.114408503 	1.12271587  	1.119528645 
 1               	1.115109965 	1.125502547 	1.11650815  	1.118919486 	1.118345707 	1.132755836 
 1               	1.12200818  	1.11613624  	1.136618021 	1.115079925 	1.113824086 	1.124682024 
 1               	1.1163739   	1.12525637  	1.124109288 	1.105065234 	1.110951738 	1.12400232  
 1               	1.111743316 	1.104629385 	1.106396728 	1.111746422 	1.098738104 	1.097261123 
 1               	1.092415482 	1.072114594 	1.086132896 	1.068819514 	1.077235052 	1.072077626 
 1               	1.045667271 	1.060582026 	1.048309452 	1.037809625 	1.04107413  	1.024837181 
 1               	1.018916998 	1.008644753 	0.998445269 	0.987632627 	0.994548672 	0.996606329 
 1               	0.97324802  	0.962084697 	0.973444319 	0.97294477  	0.960048584 	0.954049322 
 1               	0.943750512 	0.927269718 	0.944502543 	0.924020936 	0.921992233 	0.91416943  
 1               	0.912064807 	0.921687838 	0.905023023 	0.915842651 	0.892327369 	0.912673527 
 1               	0.891721397 	0.903076485 	0.899422732 	0.902334838 	0.908224903 	0.903600609 
 1               	0.912148142 	0.899427808 	0.913886075 	0.909749965 	0.902995171 	0.925417358 
 1               	0.927184276 	0.932351311 	0.924638873 	0.951862861 	0.946677173 	0.953959259 
 1               	0.963101821 	0.969174202 	0.985315773 	1.005962286 	1.023085617 	1.037963909 
 1               	1.045380003 	1.057755251 	1.086527429 	1.093887633 	1.12645753  	1.148217384 
 1               	1.163265216 	1.176037553 	1.212672894 	1.226805624 	1.235523099 	1.262512586 
 1               	1.285723637 	1.325895029 	1.350090843 	1.380902221 	1.399861153 	1.417509016 
 1               	1.445818343 	1.48530003  	1.501102829 	1.526068021 	1.568872575 	1.593512674 
 1               	1.614844015 	1.630289078 	1.679034341 	1.705035545 	1.718569453 	1.74293898  
 1               	1.783356868 	1.796910381 	1.828939008 	1.844112143 	1.882124486 	1.899034657 
 1               	1.939756923 	1.947687263 	1.972968532 	2.012687259 	2.035733832 	2.054517768 
 1               	2.0788537   	2.091864779 	2.107176582 	2.117658276 	2.146408556 	2.15906736  
 1               	2.172291008 	2.196675472 	2.198414358 	2.221904085 	2.221569179 	2.233670243 
 1               	2.259136113 	2.264603804 	2.265829197 	2.275618779 	2.28846067  	2.275935356 
 1               	2.277907666 	2.27264581  	2.276484281 	2.273500006 	2.260697276 	2.266696886 
 1               	2.266037082 	2.247862287 	2.235454801 	2.227059275 	2.228258799 	2.202680501 
 1               	2.205828537 	2.174575537 	2.175723706 	2.141220619 	2.133305525 	2.108992389 
 1               	2.083001952 	2.074348328 	2.046876075 	2.02983408  	2.006113589 	1.984246617 
 1               	1.974480667 	1.931419068 	1.914919997 	1.897324648 	1.873237194 	1.838645975 
 1               	1.81937262  	1.790951203 	1.755714018 	1.743156993 	1.708555848 	1.671177155 
 1               	1.654144356 	1.609034963 	1.587339426 	1.576224862 	1.532224105 	1.502314528 
 1               	1.484336523 	1.45503619  	1.418333863 	1.396933793 	1.371920297 	1.341763072 
 1               	1.31506853  	1.291620998 	1.250975612 	1.24007056  	1.212306651 	1.172841145 
 1               	1.164454728 	1.142395266 	1.10202239  	1.081198563 	1.061453141 	1.035853542 
 1               	1.020444107 	1.010836942 	0.98964539  	0.95938579  	0.940563536 	0.931431794 
 1               	0.918488245 	0.905350843 	0.889456262 	0.862967446 	0.861656921 	0.848918331 
 1               	0.836049656 	0.812108361 	0.799434367 	0.797501177 	0.777041612 	0.761654355 
 1               	0.752526475 	0.759357131 	0.751098299 	0.727000576 	0.72411096  	0.722326794 
 1               	0.706804685 	0.717951743 	0.710924711 	0.708016166 	0.679917982 	0.684392598 
 1               	0.680951509 	0.669951551 	0.679956738 	0.660633692 	0.67846056  	0.666212266 
 1               	0.656528987 	0.646934322 	0.648333063 	0.659916717 	0.64595167  	0.65546791  
 1               	0.66018725  	0.639326389 	0.64932882  	0.649483464 	0.641845663 	0.647116805 
 1               	0.633982718 	0.646811798 	0.628164768 	0.641335253 	0.627697782 	0.63445341  
 1               	0.62562003  	0.642564359 	0.622430333 	0.632220655 	0.624061623 	0.622312144 
 1               	0.625290709 	0.62202937  	0.625188596 	0.624012084 	0.618479091 	0.631468399 
 1               	0.62438993  	0.613198672 	0.618268724 	0.61300277  	0.598390217 	0.611316807 
 1               	0.617574989 	0.603992262 	0.60507803  	0.594228629 	0.594402742 	0.583282164 
 1               	0.592831942 	0.576346725 	0.590011628 	0.572992002 	0.573441764 	0.569206118 
 1               	0.571568903 	0.560419721 	0.575371779 	0.571694481 	0.561430986 	0.563644303 
 1               	0.568950895 	0.564957223 	0.54979632  	0.551551666 	0.556042745 	0.555156537 
 1               	0.54175239  	0.544560796 	0.548692718 	0.53873147  	0.53306553  	0.529700894 
 1               	0.542424799 	0.527690183 	0.527149664 	0.531000601 	0.517525728 	0.52735046  
 1               	0.514671714 	0.518248824 	0.514080267 	0.52466246  	0.511836958 	0.5257164   
 1               	0.5134309   	0.521588642 	0.510371792 	0.522539507 	0.528469558 	0.524752412 
 1               	0.530774836 	0.519113171 	0.532428431 	0.514672553 	0.513242421 	0.537193651 
 1               	0.535250664 	0.52517697  	0.522259456 	0.539623787 	0.531567833 	0.536701619 
 1               	0.549892506 	0.541336732 	0.554972422 	0.545761463 	0.546253784 	0.56198068  
 1               	0.556143987 	0.557870748 	0.56215792  	0.577796051 	0.578457678 	0.563215703 
 1               	0.570862499 	0.5799878   	0.593476973 	0.581108718 	0.598400196 	0.591546718 
 1               	0.595368775 	0.599825721 	0.593747737 	0.596961988 	0.61604196  	0.601019214 
 1               	0.607277434 	0.620254131 	0.619879076 	0.618372468 	0.627201    	0.614825954 
 1               	0.612573903 	0.62315076  	0.622286459 	0.64036197  	0.636915354 	0.637819566 
 1               	0.626998125 	0.634262996 	0.636430772 	0.624491357 	0.634505051 	0.640358907 
 1               	0.637616701 	0.620774758 	0.63416035  	0.624923976 	0.629045423 	0.630884396 
 1               	0.632460911 	0.612849165 	0.620496672 	0.612649813 	0.625446692 	0.614814624 
 1               	0.606905085 	0.606335743 	0.589537091 	0.586154695 	0.597276973 	0.589823977 
 1               	0.583017588 	0.565823498 	0.563481977 	0.573296546 	0.551509907 	0.546991059 
 1               	0.536350792 	0.531418704 	0.534652101 	0.528017229 	0.524792087 	0.51398128  
 1               	0.516492698 	0.489998489 	0.507058966 	0.492100544 	0.476710174 	0.477756969 
 1               	0.47951833  	0.45167384  	0.456947625 	0.437820479 	0.43772548  	0.426497989 
 1               	0.429051965 	0.410819771 	0.410662856 	0.402210241 	0.39970842  	0.402426893 
 1               	0.384899007 	0.388114247 	0.369032721 	0.367149504 	0.364464115 	0.340255889 
 1               	0.342197321 	0.343256557 	0.330206959 	0.337115605 	0.327917925 	0.322820113 
 1               	0.304930315 	0.317843059 	0.307764253 	0.299693072 	0.29191026  	0.29157794  
 1               	0.2951076   	0.285092527 	0.27473763  	0.266575587 	0.26199076  	0.254421128 
 1               	0.267173249 	0.268809192 	0.262546246 	0.252935262 	0.252151468 	0.241152782 
 1               	0.241115827 	0.24982208  	0.253892923 	0.250655562 	0.253231707 	0.249813239 
 1               	0.253333226 	0.233579464 	0.231915335 	0.246292342 	0.239032156 	0.231253612 
 1               	0.236426317 	0.234058623 	0.241081942 	0.238240152 	0.237370821 	0.251659838 
 1               	0.233782506 	0.243310469 	0.253152151 	0.253579098 	0.241690681 	0.238902316 
 1               	0.252011848 	0.258244537 	0.256050388 	0.265033767 	0.253642466 	0.267337457 
 1               	0.254114583 	0.269259694 	0.251563076 	0.250482127 	0.266921888 	0.268821707 
 1               	0.268716774 	0.2672374   	0.256372705 	0.270768798 	0.279268757 	0.273428246 
 1               	0.267748446 	0.265415875 	0.277906496 	0.284195324 	0.266420638 	0.281208931 
 1               	0.282734214 	0.272895035 	0.27735044  	0.2805866   	0.27259687  	0.28722224  
 1               	0.286069802 	0.270684419 	0.271299997 	0.27114112  	0.271923509 	0.285350246 
 1               	0.28134016  	0.283823248 	0.291521884 	0.281516359 	0.295285537 	0.293851107 
 1               	0.278927495 	0.277490695 	0.278570962 	0.289440523 	0.292065216 	0.288954225 
 1               	0.27637078  	0.277545392 	0.281156891 	0.286207199 	0.28997619  	0.289498759 
 1               	0.282036524 	0.266483177 	0.273294384 	0.286071083 	0.284184591 	0.26471994  
 1               	0.288421808 	0.268507206 	0.277044605 	0.270299196 	0.263668457 	0.281630222 
 1               	0.281112295 	0.26463468  	0.277276254 	0.281497245 	0.26805048  	0.273247703 
 1               	0.263628734 	0.276135238 	0.282106328 	0.274666515 	0.280042956 	0.262613474 
 1               	0.273148885 	0.279902964 	0.271410041 	0.278049034 	0.262465568 	0.262320026 
 1               	0.275350854 	0.278918781 	0.264516075 	0.273566359 	0.277273352 	0.267133266 
 1               	0.271287637 	0.280774544 	0.280506835 	0.274788594 	0.262090975 	0.285380638 
 1               	0.27642311  	0.278557868 	0.269080589 	0.277257307 	0.276451114 	0.275040526 
 1               	0.271586193 	0.278846549 	0.287312767 	0.292726131 	0.27870123  	0.289463801 
 1               	0.282040153 	0.284564529 	0.288533637 	0.286498951 	0.29651888  	0.285979753 
 1               	0.302977326 	0.287260578 	0.287488004 	0.302079426 	0.294151781 	0.312233677 
 1               	0.303621397 	0.317178574 	0.30859609  	0.309796195 	0.311839956 	0.321762762 
 1               	0.302159221 	0.312233202 	0.322440605 	0.323331893 	0.322882632 	0.318052494 
 1               	0.326798076 	0.313236884 	0.332031874 	0.338464642 	0.332049781 	0.326802229 
 1               	0.333513187 	0.330119175 	0.336729736 	0.348192341 	0.34109247  	0.331275313 
 1               	0.339729257 	0.35080245  	0.349497634 	0.340958121 	0.353101146 	0.345848809 
 1               	0.364551255 	0.368731925 	0.350178257 	0.351242938 	0.355542402 	0.363130178 
 1               	0.361336242 	0.364400252 	0.382332094 	0.374275291 	0.37375504  	0.38185094  
 1               	0.391289975 	0.377859413 	0.396410506 	0.397326939 	0.393641052 	0.404804128 
 1               	0.385244723 	0.399354927 	0.41207795  	0.403828643 	0.401933672 	0.409025236 
 1               	0.400460213 	0.409122029 	0.416048036 	0.418910698 	0.410860181 	0.423462691 
 1               	0.430402667 	0.44105832  	0.425442959 	0.438326815 	0.436853355 	0.445817371 
 1               	0.459893408 	0.44808007  	0.457029622 	0.464156812 	0.456837303 	0.466086482 
 1               	0.464457662 	0.475480145 	0.484634869 	0.493787891 	0.489284398 	0.49634842  
 1               	0.499093421 	0.505358242 	0.518617257 	0.509988766 	0.519347166 	0.527916187 
 1               	0.516426309 	0.539707627 	0.549798515 	0.544592366 	0.552019184 	0.544123187 
 1               	0.565347661 	0.56453241  	0.577996729 	0.572737771 	0.59233129  	0.58300471  
 1               	0.607318569 	0.596220058 	0.601211448 	0.624019566 	0.614246908 	0.645817581 
 1               	0.646954857 	0.642983852 	0.664259036 	0.654533459 	0.665939555 	0.678973165 
 1               	0.695738162 	0.706416987 	0.720223    	0.707240429 	0.727896493 	0.744624579 
 1               	0.742215088 	0.753353278 	0.774689123 	0.784567211 	0.781717669 	0.791367696 
 1               	0.809253359 	0.82433536  	0.840967402 	0.840857154 	0.856327675 	0.88360781  
 1               	0.878769351 	0.886880654 	0.920021943 	0.935692382 	0.941727257 	0.963259204 
 1               	0.96601234  	0.984201978 	1.00093356  	1.025450302 	1.024440383 	1.051394624 
 1               	1.064860103 	1.077031238 	1.100663607 	1.104374936 	1.135621215 	1.153341872 
 1               	1.166113086 	1.194933702 	1.216641139 	1.23175683  	1.25179975  	1.257338851 
 1               	1.272101578 	1.313458371 	1.331127995 	1.3541282   	1.354956092 	1.38241034  
 1               	1.420019424 	1.427801188 	1.460123671 	1.463467291 	1.503299111 	1.51652297  
 1               	1.542980028 	1.556957594 	1.584874916 	1.599780912 	1.627342914 	1.650039097 
 1               	1.672910813 	1.699181162 	1.712155296 	1.731648392 	1.763182466 	1.779154342 
 1               	1.802028257 	1.825919529 	1.843572746 	1.864043035 	1.870437563 	1.900732319 
 1               	1.913525157 	1.939507971 	1.95559242  	1.968480514 	1.992299019 	2.001641293 
 1               	2.008411035 	2.025350899 	2.057189595 	2.05884291  	2.079386659 	2.085603998 
 1               	2.112117804 	2.109750185 	2.131169316 	2.137157571 	2.155751449 	2.158476093 
 1               	2.178306424 	2.177892358 	2.196185988 	2.200821201 	2.222853683 	2.217577089 
 1               	2.234155861 	2.239414844 	2.234663918 	2.233818081 	2.25133666  	2.255080245 
 1               	2.24171581  	2.240362621 	2.257093853 	2.257336325 	2.26281525  	2.249164017 
 1               	2.23850611  	2.233673743 	2.251089197 	2.232081495 	2.230969078 	2.233656317 
 1               	2.213173181 	2.221987402 	2.206622567 	2.195315463 	2.207162326 	2.187098149 
 1               	2.180312051 	2.182484961 	2.177953915 	2.149512637 	2.147613131 	2.14209583  
 1               	2.13177903  	2.11741847  	2.102302503 	2.106848837 	2.089777337 	2.08345585  
 1               	2.057152701 	2.058692778 	2.049839859 	2.027848689 	2.024402716 	2.021800221 
 1               	2.00038283  	1.980036198 	1.970750605 	1.958597975 	1.951478606 	1.93478878  
 1               	1.935039191 	1.918336771 	1.907322143 	1.895477974 	1.873032993 	1.868045525 
 1               	1.868589429 	1.835043688 	1.832149784 	1.822630386 	1.810536355 	1.80130067  
 1               	1.787095554 	1.773216007 	1.759344382 	1.761491377 	1.747801565 	1.739832717 
 1               	1.730963295 	1.714419341 	1.720405899 	1.711526806 	1.68982252  	1.689802978 
 1               	1.688577634 	1.657923825 	1.668892482 	1.645971249 	1.648979555 	1.634320676 
 1               	1.618263483 	1.614392418 	1.623866869 	1.609866917 	1.598331589 	1.587106001 
 1               	1.596642144 	1.580128443 	1.576010266 	1.567337762 	1.573126805 	1.549341545 
 1               	1.544842439 	1.537947176 	1.533560148 	1.529336273 	1.537133005 	1.512982073 
 1               	1.507909923 	1.518279055 	1.510429086 	1.488637646 	1.501698557 	1.495401044 
 1               	1.476006592 	1.485591862 	1.476851255 	1.471173488 	1.473627934 	1.465219102 
 1               	1.45150751  	1.451857881 	1.433415208 	1.426911707 	1.440779385 	1.426561624 
 1               	1.43254882  	1.42796134  	1.402085482 	1.412610711 	1.401339684 	1.395110001 
 1               	1.390894627 	1.396564436 	1.390342327 	1.385142042 	1.374481775 	1.364360616 
 1               	1.357242066 	1.35924391  	1.359120961 	1.351528589 	1.338825511 	1.327499559 
 1               	1.332762981 	1.325426595 	1.319453861 	1.303837279 	1.3100836   	1.311527907 
 1               	1.300687379 	1.288456288 	1.272620869 	1.280137333 	1.268398761 	1.276012399 
 1               	1.255042855 	1.250790469 	1.237570044 	1.248870315 	1.24082829  	1.220988349 
 1               	1.231401066 	1.220298694 	1.212076905 	1.21235193  	1.21000673  	1.19667261  
 1               	1.202031621 	1.172095217 	1.171228134 	1.171994243 	1.157909167 	1.151822959 
 1               	1.154506279 	1.143033245 	1.151099486 	1.134433314 	1.124043188 	1.119811597 
 1               	1.12741399  	1.112280682 	1.107058036 	1.087218432 	1.086362977 	1.096366457 
 1               	1.076270557 	1.062237495 	1.060570077 	1.062286955 	1.044817657 	1.052938531 
 1               	1.054207077 	1.028222546 	1.04023524  	1.025821904 	1.019554802 	1.01481627  
 1               	1.010488039 	1.002319511 	1.005596279 	0.976982213 	0.973110758 	0.975643638 
 1               	0.961660512 	0.951210736 	0.966481367 	0.951305832 	0.943025144 	0.947115537 
 1               	0.925993423 	0.925243035 	0.915266393 	0.912678208 	0.923523003 	0.90778144  
 1               	0.9069405   	0.899988705 	0.881463129 	0.884760896 	0.873002951 	0.877867728 
 1               	0.857379625 	0.862247365 	0.866150495 	0.867256952 	0.840008055 	0.836191559 
 1               	0.838560506 	0.849164409 	0.844555972 	0.818698935 	0.837782667 	0.816213607 
 1               	0.808013012 	0.823668175 	0.808202168 	0.811621477 	0.810414982 	0.798373517 
 1               	0.794401118 	0.795506741 	0.7852685   	0.799359041 	0.777273548 	0.784053941 
 1               	0.788400829 	0.780104631 	0.78104063  	0.772947837 	0.769776271 	0.76612898  
 1               	0.770423508 	0.767487841 	0.786616188 	0.770168372 	0.783524427 	0.781320795 
 1               	0.774899491 	0.776720922 	0.785616137 	0.771045562 	0.766210943 	0.780072639 
 1               	0.771398596 	0.789255947 	0.781715145 	0.773785973 	0.795448943 	0.776287103 
 1               	0.777560136 	0.787112682 	0.784991817 	0.793786062 	0.799340744 	0.805127817 
 1               	0.791613895 	0.805501234 	0.792591155 	0.797010896 	0.803731736 	0.804560443 
 1               	0.82392997  	0.813156654 	0.826789483 	0.823025313 	0.821648696 	0.830408254 
 1               	0.82762717  	0.840428869 	0.834827278 	0.842835047 	0.839331971 	0.858560444 
 1               	0.846244595 	0.862619231 	0.849259676 	0.849241639 	0.855000937 	0.868578456 
 1               	0.874494153 	0.872865617 	0.873393808 	0.886047448 	0.873219653 	0.879224354 
 1               	0.878727259 	0.893279268 	0.893385833 	0.901665105 	0.889376985 	0.898277671 
 1               	0.908364987 	0.897773058 	0.912762014 	0.923210362 	0.928121324 	0.915244848 
 1               	0.915211261 	0.929813819 	0.918910299 	0.941868066 	0.935591938 	0.930083049 
 1               	0.929209699 	0.939519725 	0.947538716 	0.938192804 	0.941339564 	0.954244905 
 1               	0.949846884 	0.940631825 	0.953606075 	0.943686821 	0.945923695 	0.961618072 
 1               	0.950710315 	0.952593141 	0.953516537 	0.967519422 	0.947452199 	0.969946431 
 1               	0.960021619 	0.966806941 	0.972477944 	0.973321393 	0.955141408 	0.962261812 
 1               	0.973611953 	0.968830117 	0.96953378  	0.957550479 	0.965906219 	0.960819642 
 1               	0.96838601  	0.955434455 	0.948722127 	0.949269168 	0.954422148 	0.962648214 
 1               	0.950642203 	0.959012395 	0.950774373 	0.940674764 	0.945454215 	0.958773408 
 1               	0.956682455 	0.946009326 	0.936598436 	0.936415598 	0.934237206 	0.92437295  
 1               	0.945562811 	0.930111571 	0.929753662 	0.918498329 	0.910819788 	0.915833252 
 1               	0.905035005 	0.924380406 	0.91991513  	0.90359413  	0.893757281 	0.90948315  
 1               	0.885419982 	0.904119076 	0.875843536 	0.895533117 	0.883127474 	0.886071391 
 1               	0.871641474 	0.866567122 	0.856490246 	0.857886826 	0.856383157 	0.855859208 
 1               	0.847558931 	0.82937769  	0.847180102 	0.842283963 	0.830461321 	0.816732563 
 1               	0.812736245 	0.822721832 	0.808086581 	0.809140478 	0.804913281 	0.78859508  
 1               	0.78060267  	0.777215787 	0.779930891 	0.785485046 	0.78086072  	0.759268743 
 1               	0.773566281 	0.761606787 	0.759164724 	0.749574182 	0.735061565 	0.73435582  
 1               	0.735121477 	0.731425066 	0.726084567 	0.727778449 	0.71638739  	0.72358272  
 1               	0.705030788 	0.71392617  	0.710751743 	0.708507712 	0.693752158 	0.695387048 
 1               	0.686410299 	0.7003481   	0.678818208 	0.690518337 	0.682042566 	0.684365821 
 1               	0.675128013 	0.673840029 	0.674015319 	0.666184994 	0.672790602 	0.655100239 
 1               	0.651392542 	0.647766752 	0.655429261 	0.662432163 	0.648458275 	0.646169964 
 1               	0.656492868 	0.648690965 	0.651981148 	0.642703077 	0.637539659 	0.647404284 
 1               	0.639166435 	0.632903202 	0.632362715 	0.643785593 	0.632589908 	0.633132024 
 1               	0.635934604 	0.638393522 	0.62924489  	0.636179102 	0.633344963 	0.630906153 
 1               	0.640195364 	0.649691118 	0.636661134 	0.645320445 	0.635695805 	0.644324106 
 1               	0.633385341 	0.641320024 	0.655168856 	0.655249215 	0.658901714 	0.648657346 
 1               	0.665112167 	0.653908326 	0.649485777 	0.662246774 	0.662616742 	0.666123612 
 1               	0.677016768 	0.675305755 	0.686041413 	0.683001536 	0.681568359 	0.695273572 
 1               	0.685091733 	0.705980882 	0.690622666 	0.714505338 	0.70335883  	0.725104968 
 1               	0.727694159 	0.719234586 	0.721781694 	0.731735666 	0.735629395 	0.758310731 
 1               	0.762161531 	0.750814475 	0.757220837 	0.779846026 	0.785990495 	0.796428275 
 1               	0.800296957 	0.791992395 	0.807369164 	0.808265079 	0.808214749 	0.826770646 
 1               	0.835009958 	0.845996852 	0.858172649 	0.855535137 	0.873121583 	0.866078226 
 1               	0.8891234   	0.883212605 	0.899285015 	0.911154774 	0.904805646 	0.929909358 
 1               	0.924198016 	0.936369213 	0.947917486 	0.958285849 	0.964412671 	0.960636534 
 1               	0.96274455  	0.970388169 	0.982693199 	1.011338107 	1.017874781 	1.026316523 
 1               	1.03428998  	1.040427936 	1.030857968 	1.058701609 	1.0461108   	1.077469536 
 1               	1.068989964 	1.083427652 	1.084985695 	1.1030443   	1.10637961  	1.12480912  
 1               	1.11342388  	1.129130779 	1.128675534 	1.151839456 	1.149691612 	1.167845151 
 1               	1.158693881 	1.171657434 	1.188016479 	1.20425574  	1.208185803 	1.206238471 
 1               	1.211797002 	1.213177602 	1.218996754 	1.247475012 	1.243193157 	1.250895782 
 1               	1.260408764 	1.273246055 	1.27139052  	1.269838449 	1.277858349 	1.303813766 
 1               	1.290210288 	1.317556664 	1.301558983 	1.326735041 	1.33154706  	1.321409415 
 1               	1.340893349 	1.336515946 	1.36029508  	1.365607354 	1.353273429 	1.371190601 
 1               	1.372325126 	1.378862657 	1.388843121 	1.383310657 	1.403980996 	1.406054094 
 1               	1.405471164 	1.412571134 	1.414186182 	1.422499383 	1.417607362 	1.436336135 
 1               	1.416553217 	1.440572486 	1.430517101 	1.434045733 	1.431777512 	1.452607525 
 1               	1.458051217 	1.449435887 	1.45787719  	1.466858072 	1.459661183 	1.473453114 
 1               	1.473845418 	1.46196307  	1.47910976  	1.458336819 	1.480695145 	1.46097024  
 1               	1.463190177 	1.470276512 	1.48013629  	1.476997051 	1.488080028 	1.471708372 
 1               	1.486390225 	1.471140114 	1.472432503 	1.477549794 	1.483495433 	1.478634752 
 1               	1.474214451 	1.487440793 	1.493123927 	1.47173499  	1.484202546 	1.483762524 
 1               	1.495239262 	1.483024589 	1.478087276 	1.493776447 	1.482313496 	1.479693053 
 1               	1.492499755 	1.486437154 	1.500786262 	1.492163039 	1.492088667 	1.50138093  
 1               	1.502830838 	1.513457658 	1.507846459 	1.497860243 	1.507269737 	1.518952242 
 1               	1.523303816 	1.519151872 	1.535536665 	1.51892242  	1.533451138 	1.527093388 
 1               	1.53752887  	1.542223001 	1.555803783 	1.56567412  	1.568511175 	1.572120665 
 1               	1.577503013 	1.578337714 	1.588400994 	1.608713204 	1.622569128 	1.610225073 
 1               	1.640594122 	1.640306503 	1.640612504 	1.665457107 	1.673964676 	1.688181328 
 1               	1.68679404  	1.705053705 	1.721351662 	1.736739405 	1.746323829 	1.74506092  
 1               	1.7592131   	1.787221554 	1.802180029 	1.819110804 	1.812926092 	1.835068324 
 1               	1.849996003 	1.863318832 	1.8725179   	1.894525757 	1.915118629 	1.923741068 
 1               	1.939567103 	1.94835821  	1.958487974 	1.979990307 	1.98725808  	2.013683851 
 1               	2.034841886 	2.049783415 	2.054844015 	2.057507561 	2.087918057 	2.088388542 
 1               	2.110124897 	2.118233657 	2.135467293 	2.132508722 	2.161133555 	2.164312757 
 1               	2.185617155 	2.1956055   	2.185834962 	2.216721218 	2.213188257 	2.220498127 
 1               	2.228665073 	2.250751775 	2.256811918 	2.259369412 	2.262233067 	2.277222336 
 1               	2.282650147 	2.281094405 	2.275537185 	2.282856043 	2.280417569 	2.28409241  
 1               	2.294089901 	2.305900057 	2.292330508 	2.303281561 	2.305226073 	2.303326586 
 1               	2.284626452 	2.290596692 	2.294560657 	2.271171758 	2.28150271  	2.279876263 
 1               	2.25728869  	2.254050707 	2.259508293 	2.23597036  	2.246999992 	2.22178781  
 1               	2.23052225  	2.202190058 	2.191621639 	2.196359155 	2.17546639  	2.171611569 
 1               	2.155418779 	2.155267139 	2.147988548 	2.121672457 	2.107382005 	2.103507938 
 1               	2.078197339 	2.066046874 	2.048253984 	2.048669061 	2.030739791 	2.021913498 
 1               	1.999097845 	1.98988882  	1.958699133 	1.940171038 	1.940623101 	1.929214313 
 1               	1.903634735 	1.881738569 	1.879368553 	1.860001927 	1.841218571 	1.824354237 
 1               	1.79351213  	1.781162604 	1.757150462 	1.751359654 	1.740802055 	1.707505632 
 1               	1.697800597 	1.677789966 	1.676431711 	1.641307196 	1.628777185 	1.611098766 
 1               	1.590940218 	1.590727121 	1.560581467 	1.540987405 	1.537373273 	1.515753763 
 1               	1.483578737 	1.486689999 	1.473130182 	1.450116697 	1.425383045 	1.419636201 
 1               	1.408143863 	1.371376298 	1.360840506 	1.356794548 	1.323540741 	1.318869785 
 1               	1.312170984 	1.300375735 	1.279327823 	1.25676123  	1.242701789 	1.230717981 
 1               	1.20922156  	1.206945879 	1.187836812 	1.16601334  	1.152035872 	1.155638027 
 1               	1.141472768 	1.129217104 	1.104353617 	1.098400169 	1.091448561 	1.070976515 
 1               	1.053054085 	1.054733911 	1.041449477 	1.036510323 	1.024289408 	0.997678487 
 1               	0.985162478 	0.981367018 	0.969831694 	0.96987287  	0.954087652 	0.942641086 
 1               	0.948399766 	0.935950039 	0.926685285 	0.918370498 	0.907702516 	0.894810402 
 1               	0.903125435 	0.897387459 	0.86924513  	0.877439428 	0.875808917 	0.86066177  
 1               	0.847525655 	0.844490229 	0.847471039 	0.847172562 	0.846891153 	0.829093727 
 1               	0.821095332 	0.82265355  	0.812032157 	0.830550893 	0.809063239 	0.808573721 
 1               	0.820684687 	0.823108147 	0.822692373 	0.816289653 	0.820341952 	0.816321957 
 1               	0.814478557 	0.807905985 	0.794050733 	0.80609272  	0.797055503 	0.807848389 
 1               	0.806049292 	0.799878383 	0.793275984 	0.804170022 	0.804084339 	0.811305099 
 1               	0.818540564 	0.798790751 	0.817994043 	0.808953127 	0.816351856 	0.807219839 
 1               	0.812223812 	0.812425285 	0.809582828 	0.798708284 	0.808303166 	0.801468956 
 1               	0.798608058 	0.813141204 	0.812887154 	0.798532728 	0.799034135 	0.81409661  
 1               	0.796129897 	0.8140273   	0.804180173 	0.812047963 	0.801757921 	0.791792901 
 1               	0.81222601  	0.790279831 	0.798124736 	0.79438043  	0.789952    	0.803151775 
 1               	0.7792242   	0.79466404  	0.769247028 	0.765649648 	0.766871841 	0.779163216 
 1               	0.777110944 	0.752266919 	0.763567841 	0.756416374 	0.742692996 	0.748770847 
 1               	0.727119348 	0.732748725 	0.713273642 	0.731201534 	0.719634366 	0.71606024  
 1               	0.696390273 	0.686348292 	0.679360111 	0.673232139 	0.670589036 	0.664043664 
 1               	0.6660857   	0.664873694 	0.643597921 	0.630759465 	0.645706364 	0.635067249 
 1               	0.624037665 	0.615841725 	0.615120611 	0.610677577 	0.586439988 	0.575192293 
 1               	0.576319677 	0.572998066 	0.558396125 	0.551106843 	0.56083288  	0.533534087 
 1               	0.544766957 	0.539651833 	0.536830764 	0.530881201 	0.523378101 	0.518460667 
 1               	0.489660658 	0.50217306  	0.482081178 	0.488186956 	0.490093084 	0.471576285 
 1               	0.457086678 	0.46360033  	0.467013945 	0.461979555 	0.439691783 	0.44229762  
 1               	0.449982312 	0.441304415 	0.433509084 	0.444623683 	0.430845769 	0.436920881 
 1               	0.426154955 	0.43236604  	0.414321808 	0.420671727 	0.431350804 	0.408482047 
 1               	0.409742661 	0.422211861 	0.42741616  	0.406127871 	0.403354922 	0.405538801 
 1               	0.408559846 	0.416758183 	0.403629598 	0.4012046   	0.407880222 	0.414783859 
 1               	0.406617553 	0.41571383  	0.423239766 	0.421016071 	0.414256453 	0.405697324 
 1               	0.420624953 	0.415102081 	0.407630883 	0.41139585  	0.431381076 	0.427534265 
 1               	0.417667296 	0.420923287 	0.421527861 	0.413538385 	0.428588972 	0.437893486 
 1               	0.438647689 	0.42853633  	0.431797515 	0.43956394  	0.423406681 	0.419976659 
 1               	0.423456838 	0.421746335 	0.437321723 	0.43011648  	0.433589325 	0.431572407 
 1               	0.44706828  	0.424207135 	0.429192043 	0.424872954 	0.438049765 	0.436740714 
 1               	0.426920713 	0.434459252 	0.420935482 	0.430119513 	0.4375532   	0.430712007 
 1               	0.42800267  	0.416800843 	0.43242964  	0.423138204 	0.426071826 	0.416396673 
 1               	0.41371196  	0.426428877 	0.419558007 	0.39953207  	0.410367269 	0.413426105 
 1               	0.393032355 	0.406218221 	0.408752829 	0.392718164 	0.391153731 	0.388425106 
 1               	0.390355117 	0.392588938 	0.393191671 	0.388535391 	0.378050112 	0.371931362 
 1               	0.359992331 	0.378695393 	0.35327885  	0.369057168 	0.351588493 	0.352871825 
 1               	0.354602029 	0.343786155 	0.353247551 	0.335659337 	0.352635403 	0.338153168 
 1               	0.345878832 	0.337310046 	0.340141937 	0.339344352 	0.314807649 	0.320761246 
 1               	0.306794804 	0.323448864 	0.320293763 	0.308814358 	0.31571351  	0.293996916 
 1               	0.297530935 	0.295208345 	0.295395555 	0.307326416 	0.297782003 	0.300237665 
 1               	0.302633817 	0.292332428 	0.287066245 	0.2947589   	0.286036189 	0.283138062 
 1               	0.280151564 	0.286686808 	0.275693394 	0.276392356 	0.281342818 	0.274117686 
 1               	0.273949989 	0.270980135 	0.278942635 	0.264955688 	0.268141073 	0.263378608 
 1               	0.281207015 	0.274364349 	0.281668497 	0.262742715 	0.276637225 	0.270158879 
 1               	0.280672483 	0.263865627 	0.262098845 	0.275863822 	0.275730646 	0.277794307 
 1               	0.265814893 	0.279297585 	0.26568359  	0.271649278 	0.264664104 	0.273311007 
 1               	0.281263876 	0.278923598 	0.283223585 	0.267718178 	0.281173506 	0.289579814 
 1               	0.277958051 	0.277217013 	0.270274923 	0.290166945 	0.275036989 	0.285246348 
 1               	0.290246581 	0.270401098 	0.295604387 	0.295705577 	0.275607235 	0.282901076 
 1               	0.280434561 	0.293580836 	0.297258537 	0.289461372 	0.27530431  	0.297481571 
 1               	0.283110659 	0.28419023  	0.291234981 	0.299293022 	0.299692983 	0.284270041 
 1               	0.290681925 	0.296159663 	0.288617611 	0.300886133 	0.29345974  	0.292913879 
 1               	0.292600044 	0.287355568 	0.279983057 	0.295406055 	0.296191971 	0.286166471 
 1               	0.289953925 	0.289475497 	0.284520011 	0.296996919 	0.286725481 	0.300677648 
 1               	0.296928509 	0.288541963 	0.288970021 	0.297536371 	0.277870103 	0.290571012 
 1               	0.28587327  	0.284524017 	0.283083511 	0.285155909 	0.278011682 	0.28350577  
 1               	0.294832687 	0.286272934 	0.298389396 	0.275243759 	0.290237725 	0.279353388 
 1               	0.276412707 	0.286167921 	0.290705845 	0.280916467 	0.279331972 	0.275401352 
 1               	0.297491703 	0.28614775  	0.290469215 	0.294570535 	0.277602644 	0.280593153 
 1               	0.294193563 	0.287370349 	0.274462062 	0.293140809 	0.274105675 	0.293395385 
 1               	0.282515154 	0.284097591 	0.29427797  	0.277711596 	0.295673414 	0.277277525 
 1               	0.287278567 	0.297267696 	0.290322818 	0.294730362 	0.284762352 	0.285328458 
 1               	0.301720939 	0.284038803 	0.295101029 	0.291384444 	0.293812414 	0.283573215 
 1               	0.303653713 	0.293985287 	0.285484362 	0.306436289 	0.302073693 	0.28530238  
 1               	0.29652619  	0.306262738 	0.301828285 	0.297806417 	0.302772511 	0.292770821 
 1               	0.311469442 	0.31377119  	0.296193377 	0.314839276 	0.302895634 	0.319740458 
 1               	0.314520426 	0.315312703 	0.320450724 	0.30359464  	0.304714907 	0.308739963 
 1               	0.325145544 	0.330274993 	0.331233391 	0.316234625 	0.322483959 	0.331953367 
 1               	0.338628473 	0.326168112 	0.334465271 	0.333099365 	0.347195611 	0.33934497  
 1               	0.337234717 	0.354339492 	0.347843744 	0.352386988 	0.337316855 	0.340837415 
 1               	0.349086942 	0.35391714  	0.355924713 	0.353828577 	0.349669733 	0.351715937 
 1               	0.359540187 	0.361164304 	0.377072479 	0.371602025 	0.38632706  	0.381894079 
 1               	0.385310692 	0.382668557 	0.39541321  	0.387996312 	0.393616482 	0.393025975 
 1               	0.395682647 	0.395137675 	0.404723049 	0.411905855 	0.417709304 	0.403906622 
 1               	0.428596688 	0.417707192 	0.426609408 	0.433022708 	0.420625076 	0.435203566 
 1               	0.433191669 	0.440843891 	0.443764384 	0.437758948 	0.453259961 	0.457015994 
 1               	0.460844383 	0.452915067 	0.478600193 	0.474567607 	0.467682899 	0.480176029 
 1               	0.478999963 	0.485221467 	0.479030025 	0.483860119 	0.494030664 	0.495560571 
 1               	0.505441759 	0.51621606  	0.514140603 	0.521450126 	0.526795486 	0.525043158 
 1               	0.529960177 	0.532854613 	0.540558693 	0.557762698 	0.547904851 	0.568605333 
 1               	0.567263531 	0.55907631  	0.577674386 	0.578143436 	0.581362331 	0.580141123 
 1               	0.595293972 	0.603913032 	0.592881865 	0.607558473 	0.625460896 	0.628971635 
 1               	0.634173949 	0.636554203 	0.646082819 	0.63606857  	0.6624772   	0.65620207  
 1               	0.657985508 	0.662745869 	0.684463348 	0.685155855 	0.690456665 	0.695185691 
 1               	0.708757706 	0.703940523 	0.709146274 	0.729868511 	0.738375866 	0.749338955 
 1               	0.752996835 	0.766845902 	0.754171975 	0.77830739  	0.792811133 	0.800795148 
 1               	0.788926354 	0.812871359 	0.828977925 	0.837358509 	0.842801483 	0.850469361 
 1               	0.856754804 	0.858033507 	0.886051423 	0.874855493 	0.891160491 	0.910398009 
 1               	0.93172068  	0.930486665 	0.949489548 	0.953017753 	0.954577512 	0.981509691 
 1               	0.996839769 	1.011606648 	1.01116482  	1.030857346 	1.04070391  	1.057896355 
 1               	1.06500036  	1.098816615 	1.089761293 	1.126905481 	1.140353164 	1.156664419 
 1               	1.162984307 	1.184845377 	1.191846995 	1.204477509 	1.234373127 	1.24058558  
 1               	1.245075681 	1.266885115 	1.27853626  	1.308239531 	1.317024718 	1.348622045 
 1               	1.351560413 	1.380033054 	1.385341457 	1.396632667 	1.433516633 	1.43760339  
 1               	1.466362254 	1.463819972 	1.489439222 	1.513871492 	1.527955066 	1.530741195 
 1               	1.555952708 	1.574518321 	1.571575808 	1.5975928   	1.60271231  	1.637470579 
 1               	1.632477326 	1.650048195 	1.668245401 	1.68733918  	1.700329799 	1.71856819  
 1               	1.7323613   	1.727292884 	1.756047843 	1.756379473 	1.772026112 	1.789578578 
 1               	1.798083462 	1.806737293 	1.819937935 	1.818993129 	1.836005939 	1.844889459 
 1               	1.842834754 	1.861319422 	1.859239735 	1.85664681  	1.871092994 	1.867965776 
 1               	1.888755901 	1.88796661  	1.884580253 	1.892358406 	1.888830025 	1.89063932  
 1               	1.900035541 	1.896036398 	1.895579524 	1.906476918 	1.902354601 	1.898901517 
 1               	1.895738939 	1.901572014 	1.894843888 	1.881068495 	1.881251697 	1.873522923 
 1               	1.86813044  	1.86664775  	1.872735567 	1.853802428 	1.843923307 	1.84625419  
 1               	1.835657898 	1.833315598 	1.827489343 	1.823399035 	1.828337201 	1.822455586 
 1               	1.81138597  	1.795801661 	1.795457247 	1.775713679 	1.765126081 	1.774005986 
 1               	1.765601419 	1.748398569 	1.755210539 	1.745640235 	1.72753345  	1.719801083 
 1               	1.70841853  	1.699151917 	1.703338151 	1.678301534 	1.683552806 	1.673221608 
 1               	1.65285775  	1.652667798 	1.644039997 	1.644610097 	1.630081258 	1.634346712 
 1               	1.615830436 	1.612530669 	1.610177458 	1.606999522 	1.578028483 	1.582926361 
 1               	1.580633097 	1.564858427 	1.568402078 	1.556360028 	1.568241621 	1.553845553 
 1               	1.557339613 	1.536854793 	1.543069686 	1.541596144 	1.526752742 	1.5213737   
 1               	1.523511681 	1.516960719 	1.50219257  	1.511802396 	1.505948857 	1.514675757 
 1               	1.501643293 	1.506065703 	1.496990416 	1.501337678 	1.501696012 	1.482846809 
 1               	1.4758628   	1.481185579 	1.485959554 	1.48026536  	1.480180111 	1.478221666 
 1               	1.469342002 	1.473415828 	1.454366813 	1.462633143 	1.460520786 	1.462297353 
 1               	1.440025141 	1.437421377 	1.438064188 	1.427617776 	1.44441116  	1.439560209 
 1               	1.426974979 	1.431866901 	1.424952568 	1.403977906 	1.414443577 	1.408788991 
 1               	1.403409278 	1.397073793 	1.381394471 	1.38356839  	1.376097829 	1.35149762  
 1               	1.360115411 	1.353341006 	1.338728217 	1.332595323 	1.325114659 	1.326053078 
 1               	1.315434735 	1.309059818 	1.299738788 	1.27715033  	1.258518561 	1.261244213 
 1               	1.254769294 	1.246557735 	1.232980872 	1.225267625 	1.207638023 	1.197442212 
 1               	1.18645342  	1.158629221 	1.155807603 	1.133836111 	1.13311071  	1.119557084 
 1               	1.093738489 	1.090922466 	1.06421843  	1.065382072 	1.057578722 	1.041832797 
 1               	1.012996574 	1.007229333 	0.98472468  	0.978924787 	0.973562242 	0.947594433 
 1               	0.947360675 	0.913404889 	0.904663635 	0.891855745 	0.886026997 	0.87299893  
 1               	0.866094325 	0.848384906 	0.832432588 	0.821202716 	0.813803845 	0.789511576 
 1               	0.77894637  	0.774069019 	0.753434034 	0.756067985 	0.752003056 	0.731300691 
 1               	0.727990432 	0.702245621 	0.69704641  	0.699174699 	0.700284958 	0.680436398 
 1               	0.661288549 	0.653840176 	0.670800309 	0.642666167 	0.652762827 	0.633536928 
 1               	0.638992276 	0.622541761 	0.622969145 	0.612890291 	0.630763806 	0.608038465 
 1               	0.627092606 	0.611402216 	0.621951727 	0.616012041 	0.606722153 	0.611446949 
 1               	0.606658928 	0.618443423 	0.617210081 	0.625158432 	0.625387372 	0.624467375 
 1               	0.624296226 	0.614705402 	0.64053595  	0.638837973 	0.640623349 	0.630364421 
 1               	0.647116028 	0.640721141 	0.65581099  	0.653355982 	0.65119578  	0.659563248 
 1               	0.676147018 	0.676955484 	0.667110706 	0.690320544 	0.682317742 	0.684427508 
 1               	0.705347893 	0.697352546 	0.72069671  	0.709989104 	0.733434775 	0.724326031 
 1               	0.72240896  	0.733117738 	0.733563832 	0.756008275 	0.767073207 	0.768120155 
 1               	0.772045676 	0.775271108 	0.777939765 	0.774912482 	0.78195947  	0.797242365 
 1               	0.792853713 	0.813504692 	0.813486482 	0.804604466 	0.814995028 	0.806388287 
 1               	0.81398282  	0.832365748 	0.818398882 	0.825136032 	0.835849283 	0.825581088 
 1               	0.842775234 	0.832533627 	0.836141407 	0.852625928 	0.843434901 	0.848086405 
 1               	0.837727642 	0.85280337  	0.848103135 	0.835407202 	0.841984784 	0.845308666 
 1               	0.859641447 	0.855327472 	0.837392475 	0.857115982 	0.845508536 	0.85463583  
 1               	0.855159886 	0.851902073 	0.840027472 	0.841827488 	0.85116037  	0.858136619 
 1               	0.850311588 	0.842615642 	0.841034127 	0.839248978 	0.84522303  	0.848837046 
 1               	0.864099371 	0.845593098 	0.85592817  	0.849175991 	0.865718712 	0.862086615 
 1               	0.86302479  	0.862184295 	0.861027286 	0.862214291 	0.866157403 	0.870452803 
 1               	0.873058311 	0.875078434 	0.879674871 	0.865727603 	0.887277172 	0.877272617 
 1               	0.889766364 	0.879059017 	0.886639372 	0.890997657 	0.907732096 	0.896926754 
 1               	0.907219768 	0.907220043 	0.924434318 	0.940559575 	0.937906982 	0.9392982   
 1               	0.95170429  	0.96944438  	0.970025491 	0.962055063 	0.989889395 	0.996420959 
 1               	0.995550103 	1.005832444 	1.01171868  	1.028595742 	1.01766266  	1.036712264 
 1               	1.050439852 	1.046408376 	1.069150847 	1.084517279 	1.072810284 	1.097380053 
 1               	1.099955584 	1.117413039 	1.105269326 	1.118646739 	1.119347703 	1.139839246 
 1               	1.137600637 	1.163546893 	1.158285181 	1.167409936 	1.164906556 	1.187363192 
 1               	1.178890851 	1.194916468 	1.194039712 	1.219392337 	1.2128657   	1.223768597 
 1               	1.234214028 	1.237573447 	1.235378431 	1.239819365 	1.242621426 	1.251304867 
 1               	1.250767256 	1.242591705 	1.25371002  	1.246677836 	1.258293285 	1.252993209 
 1               	1.249458439 	1.251114127 	1.259552108 	1.24038146  	1.248152361 	1.241089839 
 1               	1.250234333 	1.235930229 	1.237369326 	1.227207058 	1.228053227 	1.213378184 
 1               	1.217470103 	1.195295345 	1.192353809 	1.177916486 	1.176534927 	1.165291377 
 1               	1.150695803 	1.147268724 	1.136685909 	1.112126905 	1.117846382 	1.110237593 
 1               	1.077182975 	1.079314398 	1.058753138 	1.055235817 	1.034456123 	1.016480339 
 1               	1.003555371 	0.987173322 	0.992877325 	0.969921321 	0.945319538 	0.933242317 
 1               	0.928511236 	0.906686375 	0.9084228   	0.887221308 	0.862798347 	0.855254608 
 1               	0.854290183 	0.821782874 	0.819738288 	0.808833118 	0.791340755 	0.764436559 
 1               	0.771769035 	0.74071042  	0.735681807 	0.730838671 	0.703983468 	0.704920427 
 1               	0.675796695 	0.672993195 	0.653756899 	0.655305557 	0.630857846 	0.634143095 
 1               	0.623552023 	0.607956058 	0.602711646 	0.583127768 	0.584871642 	0.579388092 
 1               	0.560969246 	0.557166208 	0.54104247  	0.550128294 	0.54924963  	0.531293036 
 1               	0.520366451 	0.522058713 	0.530926172 	0.521422635 	0.510217697 	0.516998568 
 1               	0.517404608 	0.50093241  	0.512320828 	0.497104773 	0.504750514 	0.516466913 
 1               	0.505437634 	0.502073885 	0.504010583 	0.502077423 	0.520116598 	0.523205791 
 1               	0.505164708 	0.514454502 	0.527050913 	0.514780225 	0.527582865 	0.522193229 
 1               	0.521736912 	0.544474801 	0.548378358 	0.556822299 	0.550545824 	0.541422868 
 1               	0.567820713 	0.561414131 	0.574399608 	0.584930355 	0.567684018 	0.575556651 
 1               	0.584982983 	0.601247472 	0.599188521 	0.61388457  	0.62122357  	0.619723551 
 1               	0.626710501 	0.622010711 	0.627594223 	0.633979474 	0.652913166 	0.657609594 
 1               	0.675967091 	0.667528173 	0.675911843 	0.69255325  	0.700673802 	0.701169282 
 1               	0.700439101 	0.708211999 	0.714959529 	0.710622874 	0.727482044 	0.7332703   
 1               	0.728908288 	0.750315393 	0.751935401 	0.758433231 	0.770687999 	0.774194541 
 1               	0.762313827 	0.766424321 	0.769135413 	0.793909841 	0.79382444  	0.787851418 
 1               	0.805461981 	0.800472824 	0.807894685 	0.812246067 	0.819919441 	0.831578599 
 1               	0.838898062 	0.839633025 	0.837923121 	0.857388113 	0.852011843 	0.85964554  
 1               	0.862897229 	0.868009976 	0.873615152 	0.882117189 	0.877557915 	0.876481735 
 1               	0.874666275 	0.877681009 	0.89331108  	0.890869984 	0.904752783 	0.904973935 
 1               	0.920574323 	0.914614742 	0.908907704 	0.911917941 	0.913301244 	0.931434188 
 1               	0.931031014 	0.926472156 	0.930320551 	0.927915694 	0.946813069 	0.950508931 
 1               	0.946134804 	0.952206179 	0.962943158 	0.958517877 	0.96941521  	0.954389583 
 1               	0.971867141 	0.972921794 	0.979685919 	0.968071138 	0.986879202 	0.97602048  
 1               	0.987868454 	0.985863841 	0.977346967 	0.988616365 	0.982553867 	1.007209752 
 1               	0.991446486 	1.003537056 	1.00472068  	0.997514086 	1.00592768  	0.999259784 
 1               	1.014791389 	1.022873664 	1.01814538  	1.017488441 	1.018782172 	1.019627913 
 1               	1.027234385 	1.026298403 	1.027008939 	1.033124045 	1.037628055 	1.042658044 
 1               	1.042945072 	1.050869702 	1.0413577   	1.042577411 	1.04967617  	1.039350228 
 1               	1.052065569 	1.047718514 	1.050041563 	1.064186835 	1.066547891 	1.059956805 
 1               	1.05601019  	1.054403151 	1.073820454 	1.05600184  	1.059059541 	1.069109718 
 1               	1.071297941 	1.079112059 	1.068978093 	1.085590775 	1.089931748 	1.072585576 
 1               	1.09261687  	1.095928609 	1.078517272 	1.091531607 	1.085610884 	1.108290537 
 1               	1.092420201 	1.109981145 	1.10399563  	1.112053868 	1.097608491 	1.099193403 
 1               	1.117138516 	1.118018998 	1.123621352 	1.111513659 	1.120394454 	1.114202185 
 1               	1.132492467 	1.119284685 	1.127275797 	1.129551483 	1.126887013 	1.133660642 
 1               	1.143144537 	1.156480458 	1.142705489 	1.145150619 	1.14788849  	1.160041015 
 1               	1.154334779 	1.149779459 	1.163519262 	1.177056283 	1.173135435 	1.167948426 
 1               	1.16328924  	1.188711621 	1.178061326 	1.177216331 	1.181148813 	1.18637985  
 1               	1.182197938 	1.191243466 	1.20037675  	1.199587163 	1.199624436 	1.209705556 
 1               	1.208714627 	1.227688938 	1.220192516 	1.211911033 	1.229216252 	1.222830231 
 1               	1.238521323 	1.24325546  	1.232364581 	1.247421834 	1.250965528 	1.253655393 
 1               	1.243026522 	1.263604329 	1.269081291 	1.26880883  	1.273963886 	1.273201501 
 1               	1.284195475 	1.276085061 	1.277918189 	1.273291664 	1.299140493 	1.294515956 
 1               	1.288257512 	1.296840954 	1.290455448 	1.300873193 	1.307504616 	1.303419461 
 1               	1.312412291 	1.322386211 	1.320035928 	1.325846879 	1.34293958  	1.338602007 
 1               	1.333418626 	1.347408746 	1.347284643 	1.359244839 	1.347517122 	1.354525193 
 1               	1.356767918 	1.363870528 	1.381734662 	1.388168841 	1.375300838 	1.383959983 
 1               	1.392114692 	1.399812899 	1.389672504 	1.405512653 	1.399652524 	1.409802358 
 1               	1.425221417 	1.432880506 	1.426121647 	1.421752131 	1.448960367 	1.447504517 
 1               	1.455782448 	1.450990926 	1.453962793 	1.459945481 	1.461998088 	1.48512826  
 1               	1.466387681 	1.487810859 	1.488317747 	1.487755465 	1.511964468 	1.500130529 
 1               	1.50577308  	1.52619482  	1.52617063  	1.521866183 	1.526840788 	1.530131551 
 1               	1.537644554 	1.548841654 	1.55248437  	1.569627937 	1.581109214 	1.56558111  
 1               	1.577418823 	1.588986063 	1.585116224 	1.595873921 	1.617931787 	1.602747574 
 1               	1.618141163 	1.636812689 	1.634183863 	1.631869587 	1.650779723 	1.643441827 
 1               	1.654505851 	1.669301624 	1.669352102 	1.66438832  	1.671791455 	1.683321296 
 1               	1.694982621 	1.692509362 	1.698818551 	1.710846015 	1.723602988 	1.721223256 
 1               	1.74423921  	1.749400162 	1.740272023 	1.753441115 	1.758943079 	1.758476271 
 1               	1.755641643 	1.768743925 	1.789546762 	1.776453326 	1.799342643 	1.80510585  
 1               	1.803444923 	1.806522236 	1.798097292 	1.810590729 	1.823487621 	1.822855653 
 1               	1.820448469 	1.839259272 	1.822930726 	1.844699944 	1.848580406 	1.84957529  
 1               	1.852980763 	1.850963742 	1.849019866 	1.854657312 	1.87156992  	1.869431346 
 1               	1.86939163  	1.871061803 	1.868299498 	1.875896215 	1.880740892 	1.871922561 
 1               	1.884167121 	1.888796329 	1.88638891  	1.884810222 	1.889147675 	1.878644517 
 1               	1.876871202 	1.872715863 	1.882608837 	1.888693615 	1.890684064 	1.886647379 
 1               	1.876751871 	1.871920969 	1.875785182 	1.873780781 	1.885135487 	1.868196651 
 1               	1.867745109 	1.85787709  	1.873042521 	1.852155399 	1.870327531 	1.859534068 
 1               	1.842899533 	1.848151455 	1.840743774 	1.83865464  	1.844250456 	1.833703494 
 1               	1.832432424 	1.831670102 	1.818296393 	1.815488305 	1.799863746 	1.816230933 
 1               	1.796619532 	1.785693252 	1.790075699 	1.782487084 	1.778411152 	1.773035238 
 1               	1.751362527 	1.754962192 	1.740500691 	1.746957869 	1.723740685 	1.727342223 
 1               	1.710399798 	1.703956756 	1.682510372 	1.678683846 	1.666045127 	1.653077188 
 1               	1.654033925 	1.652218321 	1.636074092 	1.632360355 	1.614659369 	1.609029497 
 1               	1.580546767 	1.579547075 	1.576683535 	1.558510846 	1.545844063 	1.51852626  
 1               	1.524721142 	1.507391855 	1.501354448 	1.486596167 	1.464511144 	1.444579303 
 1               	1.449733347 	1.434832051 	1.419146406 	1.404577608 	1.394111051 	1.376798495 
 1               	1.35983943  	1.349602802 	1.339578029 	1.313740802 	1.310850029 	1.27471776  
 1               	1.260960178 	1.259318245 	1.233084767 	1.233114456 	1.222817967 	1.199343148 
 1               	1.170407425 	1.168434023 	1.158315783 	1.13529619  	1.125753768 	1.109941864 
 1               	1.100471972 	1.079306936 	1.055046513 	1.048558928 	1.044447683 	1.010783662 
 1               	0.999373395 	0.995935067 	0.970017724 	0.949943265 	0.936972746 	0.921845553 
 1               	0.923890805 	0.909234004 	0.892714758 	0.866367039 	0.847641119 	0.851451631 
 1               	0.824743705 	0.82293627  	0.795511172 	0.782850173 	0.78656185  	0.754699904 
 1               	0.756294299 	0.727169007 	0.726106845 	0.703326926 	0.701896041 	0.684003274 
 1               	0.678747758 	0.673418409 	0.654177768 	0.6470046   	0.623088155 	0.614335132 
 1               	0.604874122 	0.607475616 	0.577267972 	0.569089287 	0.579787776 	0.549551481 
 1               	0.558914821 	0.529523094 	0.526353851 	0.523174339 	0.521763481 	0.509593482 
 1               	0.504150287 	0.484048977 	0.492122306 	0.48063936  	0.479283469 	0.464196731 
 1               	0.45647858  	0.453156464 	0.461471658 	0.441142363 	0.435723139 	0.4484028   
 1               	0.448859475 	0.426890795 	0.428819458 	0.433766309 	0.423420523 	0.426155141 
 1               	0.428116131 	0.434051916 	0.430304021 	0.429944799 	0.425926645 	0.445168786 
 1               	0.435511834 	0.431608254 	0.441421843 	0.445365394 	0.452129649 	0.448160949 
 1               	0.455074053 	0.468359792 	0.486161813 	0.478803297 	0.498192953 	0.499733449 
 1               	0.516111735 	0.515364034 	0.515915721 	0.544785731 	0.548592242 	0.552069622 
 1               	0.568805119 	0.588080719 	0.585729839 	0.609119368 	0.622520573 	0.613056999 
 1               	0.642132355 	0.650083557 	0.67067229  	0.676493997 	0.680550512 	0.703502336 
 1               	0.700557583 	0.727835597 	0.735092653 	0.744533752 	0.767190896 	0.78223271  
 1               	0.787693591 	0.802918286 	0.797488815 	0.80988384  	0.837823448 	0.832105379 
 1               	0.865754873 	0.876466839 	0.87611588  	0.892578461 	0.905529016 	0.904841924 
 1               	0.905550194 	0.918324996 	0.93087352  	0.936148797 	0.944353762 	0.952391473 
 1               	0.972039805 	0.967655462 	0.978383427 	0.974488302 	1.003510708 	1.007011549 
 1               	1.002519657 	1.014268811 	1.017384908 	1.015108843 	1.004897459 	1.01992649  
 1               	1.004057513 	1.012798412 	1.020932592 	1.015731211 	1.005986809 	0.994812639 
 1               	0.990055049 	1.002150386 	0.99287989  	0.984050549 	0.973613424 	0.96814926  
 1               	0.953037619 	0.962450165 	0.939699945 	0.922577741 	0.926268111 	0.904094384 
 1               	0.901828553 	0.906167426 	0.876034028 	0.878684149 	0.85962511  	0.855427683 
 1               	0.849424903 	0.81629353  	0.804785488 	0.80719459  	0.791682399 	0.768250902 
 1               	0.761172169 	0.755801501 	0.733571432 	0.709133344 	0.711537644 	0.690110243 
 1               	0.672618873 	0.655719693 	0.640512217 	0.642090055 	0.620337129 	0.602436238 
 1               	0.580241873 	0.580048023 	0.567927698 	0.544228055 	0.524991115 	0.53272066  
 1               	0.506000945 	0.496400211 	0.475979982 	0.460677925 	0.46837461  	0.444759433 
 1               	0.432189958 	0.417055816 	0.407937854 	0.394385255 	0.390272907 	0.391209845 
 1               	0.371406086 	0.354291024 	0.363372147 	0.337928018 	0.326874725 	0.333159462 
 1               	0.313203409 	0.321333525 	0.300008168 	0.30704112  	0.30427719  	0.294660358 
 1               	0.278703212 	0.283901392 	0.269300992 	0.277718496 	0.270834605 	0.273206757 
 1               	0.263128809 	0.273150654 	0.27224294  	0.257806283 	0.244135628 	0.242513943 
 1               	0.263587474 	0.259482272 	0.262745992 	0.242317237 	0.240996564 	0.261762573 
 1               	0.248565617 	0.245726779 	0.251116228 	0.253981624 	0.251976804 	0.255646509 
 1               	0.243339698 	0.263555186 	0.266927968 	0.253587384 	0.257804447 	0.263890375 
 1               	0.270140991 	0.257032782 	0.269013063 	0.264114095 	0.281850704 	0.276873059 
 1               	0.282695217 	0.271375475 	0.274091821 	0.296684279 	0.278623982 	0.283275127 
 1               	0.303735392 	0.298311846 	0.295962576 	0.313169642 	0.304322054 	0.31804041  
 1               	0.306388118 	0.315004999 	0.329156996 	0.324611096 	0.335339845 	0.336967469 
 1               	0.336640172 	0.344613362 	0.347939059 	0.341173715 	0.351803759 	0.343251751 
 1               	0.343938286 	0.34621283  	0.356590873 	0.356931241 	0.350677524 	0.355493476 
 1               	0.35193202  	0.34870219  	0.354849032 	0.368893827 	0.371511108 	0.380479207 
 1               	0.374640602 	0.371992217 	0.361967519 	0.367290324 	0.376171468 	0.381500388 
 1               	0.370362612 	0.37246647  	0.388753305 	0.381982835 	0.378659229 	0.378338579 
 1               	0.385088736 	0.382900663 	0.380980744 	0.381412699 	0.398774794 	0.391317338 
 1               	0.384308261 	0.392629053 	0.39905332  	0.399436281 	0.401153474 	0.385093654 
 1               	0.404307802 	0.398450105 	0.382835107 	0.405993654 	0.39226353  	0.387304039 
 1               	0.397951055 	0.398185692 	0.394999608 	0.402634732 	0.388741902 	0.393522896 
 1               	0.401334898 	0.392526828 	0.400479563 	0.382582045 	0.378475727 	0.378193568 
 1               	0.386390435 	0.381682907 	0.390180063 	0.38752993  	0.373751177 	0.385333415 
 1               	0.379727811 	0.363130923 	0.379130794 	0.376784789 	0.373789284 	0.356533523 
 1               	0.370088706 	0.359394939 	0.358870951 	0.346244902 	0.355620603 	0.362793234 
 1               	0.360880965 	0.344403765 	0.341264363 	0.339651178 	0.336695687 	0.344399436 
 1               	0.346473721 	0.344485101 	0.344695818 	0.339429036 	0.323344244 	0.34587184  
 1               	0.34014927  	0.324384373 	0.339045833 	0.338146041 	0.339027088 	0.326921223 
 1               	0.334826276 	0.32074322  	0.330112353 	0.31790204  	0.322097262 	0.334367292 
 1               	0.333028827 	0.339074573 	0.321539973 	0.337966589 	0.337586988 	0.33003072  
 1               	0.328694536 	0.321005419 	0.325471649 	0.337081012 	0.338493945 	0.336274911 
 1               	0.330925572 	0.333166011 	0.351247191 	0.357691474 	0.345899871 	0.349302136 
 1               	0.36824981  	0.36999693  	0.366909222 	0.381925074 	0.37557268  	0.376938028 
 1               	0.388667098 	0.389433879 	0.398296962 	0.403149051 	0.410633117 	0.416009236 
 1               	0.405138093 	0.424336751 	0.427875418 	0.41679039  	0.442314521 	0.445585539 
 1               	0.448671681 	0.439366454 	0.448526188 	0.455989551 	0.458352929 	0.461651501 
 1               	0.471478496 	0.473577857 	0.502713463 	0.491102808 	0.501436806 	0.510816992 
 1               	0.51521376  	0.524353456 	0.515635596 	0.540291766 	0.545938602 	0.535053092 
 1               	0.537837451 	0.554366485 	0.549677282 	0.558097451 	0.576269645 	0.577636991 
 1               	0.583487435 	0.595084456 	0.586590448 	0.59072908  	0.614958935 	0.615775207 
 1               	0.609872776 	0.606487917 	0.614079171 	0.61712601  	0.635664942 	0.64594601  
 1               	0.630483348 	0.633836736 	0.656626557 	0.643759673 	0.649838093 	0.666886384 
 1               	0.666929517 	0.654639199 	0.675216274 	0.666074123 	0.667464556 	0.662876643 
 1               	0.673136345 	0.672199647 	0.685216784 	0.689836839 	0.700699196 	0.69306325  
 1               	0.692084632 	0.713885469 	0.714897745 	0.719537881 	0.728195507 	0.712735474 
 1               	0.731880691 	0.735354662 	0.734586032 	0.7463886   	0.753649257 	0.759520559 
 1               	0.762033662 	0.764403718 	0.771409866 	0.790295897 	0.788621416 	0.792846587 
 1               	0.819272567 	0.835151955 	0.825417284 	0.843173078 	0.846844121 	0.869305372 
 1               	0.885307132 	0.900126276 	0.905661232 	0.935173601 	0.92923596  	0.964591848 
 1               	0.978086496 	1.000729205 	1.01553264  	1.01798684  	1.040662424 	1.071146129 
 1               	1.094696729 	1.104626589 	1.126887466 	1.157112206 	1.181455863 	1.209532307 
 1               	1.227035415 	1.267993714 	1.276254997 	1.305196277 	1.342442798 	1.370745774 
 1               	1.393715854 	1.449229641 	1.480718207 	1.508353024 	1.541918184 	1.556354524 
 1               	1.608976751 	1.646733496 	1.669150792 	1.709983785 	1.749057837 	1.764696931 
 1               	1.809515944 	1.858594047 	1.893837566 	1.913655886 	1.941397747 	1.992199226 
 1               	2.033023927 	2.048168474 	2.09885162  	2.128166428 	2.155385584 	2.198887709 
 1               	2.215724045 	2.247843142 	2.286465442 	2.318231981 	2.348240848 	2.378905272 
 1               	2.403145815 	2.431484168 	2.457715344 	2.470429111 	2.5124925   	2.531988089 
 1               	2.559467808 	2.581585992 	2.59302346  	2.607255081 	2.621313613 	2.658426292 
 1               	2.653932284 	2.679665369 	2.689024241 	2.687521374 	2.720205574 	2.724434403 
 1               	2.729131191 	2.736711426 	2.719037851 	2.726617696 	2.718748423 	2.725911479 
 1               	2.727836224 	2.701861949 	2.692371399 	2.68955816  	2.675705232 	2.670632429 
 1               	2.633193505 	2.618119137 	2.613942447 	2.572988249 	2.569196329 	2.52469951  
 1               	2.515499539 	2.493604783 	2.457250281 	2.428872717 	2.385735705 	2.368547651 
 1               	2.327546715 	2.293470445 	2.252006873 	2.213200052 	2.187667555 	2.150588827 
 1               	2.114406434 	2.079069038 	2.03722638  	2.000820163 	1.946734172 	1.916662975 
 1               	1.857296625 	1.836725046 	1.789340631 	1.734459522 	1.705157952 	1.657089467 
 1               	1.604731245 	1.56711271  	1.534266019 	1.480689248 	1.44822467  	1.402783401 
 1               	1.36514645  	1.307314707 	1.266100738 	1.233370178 	1.193313436 	1.162359838 
 1               	1.108511919 	1.073315618 	1.039160075 	1.014321831 	0.977400296 	0.941594098 
 1               	0.911978255 	0.862849769 	0.83341308  	0.798380958 	0.772106825 	0.735845876 
 1               	0.723866618 	0.690186701 	0.666813463 	0.651668861 	0.6155957   	0.602078246 
 1               	0.581267623 	0.567962726 	0.555738396 	0.53407953  	0.516643092 	0.503128986 
 1               	0.481568673 	0.463636124 	0.461634921 	0.447495324 	0.434417165 	0.437546633 
 1               	0.434057565 	0.414591789 	0.409094111 	0.407213667 	0.413857793 	0.406670384 
 1               	0.413841491 	0.408209616 	0.402918316 	0.407608235 	0.392618001 	0.398785555 
 1               	0.416701617 	0.405216824 	0.408301891 	0.413511426 	0.428334507 	0.411306151 
 1               	0.426231267 	0.422084158 	0.431613998 	0.453017414 	0.447083433 	0.454303996 
 1               	0.470454577 	0.46853869  	0.464596728 	0.475050062 	0.491947706 	0.511830479 
 1               	0.51303031  	0.503901263 	0.527836453 	0.535563963 	0.542189598 	0.557201191 
 1               	0.547299686 	0.571276966 	0.574138702 	0.582427687 	0.576224694 	0.583124793 
 1               	0.607825402 	0.612399593 	0.619460421 	0.609916714 	0.629008111 	0.633275115 
 1               	0.646377389 	0.652033513 	0.640962847 	0.658350484 	0.653528157 	0.677365372 
 1               	0.661242726 	0.679198133 	0.675438726 	0.68487588  	0.698473943 	0.679792791 
 1               	0.700267338 	0.697956225 	0.701740597 	0.702424063 	0.714230237 	0.698223296 
 1               	0.717191928 	0.712583424 	0.717730313 	0.704463553 	0.710085817 	0.721103351 
 1               	0.71850599  	0.716816941 	0.711667668 	0.733859483 	0.718389477 	0.72789127  
 1               	0.718649555 	0.717988252 	0.713312318 	0.730129834 	0.711396296 	0.719348452 
 1               	0.71396038  	0.720802224 	0.712712995 	0.72956845  	0.726352669 	0.713588551 
 1               	0.709929429 	0.711836641 	0.698945452 	0.716250703 	0.713802186 	0.705189491 
 1               	0.699990499 	0.694158429 	0.691868456 	0.696727782 	0.673917631 	0.678434494 
 1               	0.668508072 	0.680683298 	0.668720485 	0.673981542 	0.662400674 	0.647775044 
 1               	0.66058903  	0.646831932 	0.635513231 	0.634552301 	0.622618421 	0.629514402 
 1               	0.635620969 	0.607715287 	0.623447627 	0.612853628 	0.59907184  	0.59639414  
 1               	0.60603744  	0.595237567 	0.602841513 	0.594943516 	0.582294844 	0.579483358 
 1               	0.595203802 	0.588262896 	0.57364706  	0.56880382  	0.577538818 	0.583837855 
 1               	0.588121003 	0.577016585 	0.575148917 	0.584497752 	0.573101447 	0.580571719 
 1               	0.593471616 	0.580216913 	0.581893881 	0.59695726  	0.590600232 	0.606188679 
 1               	0.61603653  	0.605262721 	0.629489243 	0.618710111 	0.628514646 	0.647371999 
 1               	0.648904614 	0.658913586 	0.673440775 	0.691001174 	0.713107426 	0.708631612 
 1               	0.720278505 	0.757419483 	0.756207113 	0.780843092 	0.798057856 	0.826968026 
 1               	0.839014223 	0.865439686 	0.877124641 	0.892170615 	0.926530119 	0.946658341 
 1               	0.963536612 	1.000789479 	1.011295311 	1.05351362  	1.08541237  	1.093073542 
 1               	1.120353954 	1.149283761 	1.176444185 	1.215347646 	1.23841447  	1.273848669 
 1               	1.314718927 	1.346419844 	1.379764882 	1.405365797 	1.433891265 	1.454527416 
 1               	1.485154553 	1.519341965 	1.554214666 	1.582095775 	1.612366854 	1.650038484 
 1               	1.670950958 	1.695688885 	1.733676058 	1.765700012 	1.790614594 	1.816324755 
 1               	1.840599936 	1.871580608 	1.891915393 	1.902362554 	1.930238935 	1.970599118 
 1               	1.97336025  	2.016269003 	2.039802915 	2.048717784 	2.077754968 	2.08684315  
 1               	2.102391474 	2.114061722 	2.134725534 	2.146139373 	2.158738861 	2.162224186 
 1               	2.178944202 	2.197976667 	2.19546131  	2.195795712 	2.199620697 	2.196962123 
 1               	2.219412186 	2.194804546 	2.198746996 	2.199424364 	2.190141219 	2.181443565 
 1               	2.185033699 	2.176035984 	2.162073346 	2.157767046 	2.129308546 	2.119654066 
 1               	2.108153933 	2.094844283 	2.064924093 	2.054748532 	2.026446714 	2.003048132 
 1               	1.990413483 	1.973305866 	1.942652257 	1.922478401 	1.901914707 	1.868684343 
 1               	1.845744738 	1.810356556 	1.780118586 	1.754091846 	1.723340611 	1.698071788 
 1               	1.67475284  	1.653416768 	1.626342543 	1.597235519 	1.552784224 	1.528725679 
 1               	1.486856335 	1.472408042 	1.437231218 	1.410547767 	1.366759656 	1.338897983 
 1               	1.294460396 	1.282295062 	1.246359052 	1.207747216 	1.173021199 	1.153575285 
 1               	1.115681626 	1.093696706 	1.075427476 	1.051150496 	1.011780756 	0.98053398  
 1               	0.964331579 	0.94317731  	0.900507279 	0.879271439 	0.865982303 	0.845030493 
 1               	0.803355587 	0.79210906  	0.758767018 	0.757554141 	0.73267217  	0.702839796 
 1               	0.689738327 	0.683650237 	0.65655219  	0.636988815 	0.627251141 	0.616023396 
 1               	0.612476341 	0.594266108 	0.577627346 	0.5815757   	0.570805851 	0.559883582 
 1               	0.543896361 	0.534461489 	0.530443697 	0.52999398  	0.519465757 	0.502903901 
 1               	0.500150019 	0.493095717 	0.510977453 	0.492779556 	0.506908316 	0.493171727 
 1               	0.485338555 	0.504485732 	0.48554733  	0.49285081  	0.487189968 	0.49861647  
 1               	0.505096321 	0.48703376  	0.509572795 	0.510654223 	0.516510127 	0.503591064 
 1               	0.518074205 	0.508402401 	0.532934558 	0.536133357 	0.528836387 	0.531523266 
 1               	0.544860742 	0.547967836 	0.547958245 	0.561415505 	0.578536254 	0.592763181 
 1               	0.597962411 	0.599143516 	0.610262397 	0.605913613 	0.625535866 	0.624508985 
 1               	0.644746462 	0.638739912 	0.659995399 	0.658903176 	0.690672831 	0.692490294 
 1               	0.699840638 	0.709672532 	0.728322586 	0.718785071 	0.730971068 	0.750682475 
 1               	0.766614533 	0.775651135 	0.788695467 	0.781714547 	0.8119641   	0.801484249 
 1               	0.81344936  	0.835576772 	0.832161899 	0.84240301  	0.868015734 	0.873800154 
 1               	0.888590988 	0.890082062 	0.893154079 	0.907590676 	0.914179291 	0.931511184 
 1               	0.927109708 	0.948572821 	0.945063468 	0.95183533  	0.971343733 	0.982662765 
 1               	0.974655479 	0.988485298 	1.008821233 	1.009593462 	1.024865475 	1.021120458 
 1               	1.017175466 	1.030115034 	1.041763144 	1.046834658 	1.050494251 	1.044371153 
 1               	1.049772891 	1.054097547 	1.055228075 	1.067226328 	1.058112661 	1.078895823 
 1               	1.077604645 	1.078272255 	1.068239599 	1.081646997 	1.0804318   	1.068309144 
 1               	1.061049709 	1.064394051 	1.061923198 	1.058114593 	1.0530481   	1.056787203 
 1               	1.065161391 	1.054296557 	1.049418058 	1.046050927 	1.043164653 	1.021391686 
 1               	1.019757475 	1.010142339 	1.013123454 	1.000741541 	0.985141742 	0.995615045 
 1               	0.989328896 	0.967239638 	0.955370077 	0.954418351 	0.944462553 	0.951101976 
 1               	0.940481937 	0.936371016 	0.908901635 	0.905806952 	0.904026186 	0.903599025 
 1               	0.877891712 	0.874649043 	0.875595444 	0.875735247 	0.859553866 	0.847742739 
 1               	0.839313578 	0.857470951 	0.832060947 	0.835127847 	0.842392648 	0.816440668 
 1               	0.826420871 	0.818399109 	0.816393896 	0.826925186 	0.805671936 	0.80324787  
 1               	0.81557806  	0.803762262 	0.803392863 	0.809285026 	0.8227033   	0.821416199 
 1               	0.822260456 	0.826908202 	0.833679507 	0.844502218 	0.839663472 	0.847208029 
 1               	0.843928933 	0.873588119 	0.869996658 	0.883623099 	0.897206222 	0.902479905 
 1               	0.908976126 	0.943856425 	0.936996026 	0.95709906  	0.981505117 	0.995846181 
 1               	1.008319825 	1.025648187 	1.040935685 	1.047330508 	1.063638978 	1.087201776 
 1               	1.103323592 	1.140726901 	1.157993849 	1.16843288  	1.185595684 	1.208603673 
 1               	1.243217994 	1.251927121 	1.271760687 	1.28827907  	1.310887009 	1.341409469 
 1               	1.347459097 	1.38116528  	1.409980103 	1.431520829 	1.434094796 	1.470974624 
 1               	1.479522937 	1.515472247 	1.522263858 	1.550277976 	1.562344825 	1.574487368 
 1               	1.596094328 	1.614347628 	1.637399728 	1.654582032 	1.67101232  	1.710933326 
 1               	1.717745862 	1.728473812 	1.745274244 	1.766125019 	1.786600663 	1.808842399 
 1               	1.81201953  	1.832139051 	1.826941376 	1.83913762  	1.854830013 	1.862152663 
 1               	1.882078872 	1.88568758  	1.903457915 	1.913064309 	1.918407081 	1.928470533 
 1               	1.926048503 	1.928821991 	1.92990518  	1.946746923 	1.956436913 	1.936499972 
 1               	1.947602806 	1.946884803 	1.944586177 	1.94212566  	1.945199113 	1.94521691  
 1               	1.947382027 	1.936872933 	1.937149381 	1.932597284 	1.926693566 	1.942653105 
 1               	1.939490439 	1.922359041 	1.921945502 	1.901558284 	1.908217324 	1.89701896  
 1               	1.899995951 	1.879321498 	1.883958104 	1.870976674 	1.863173404 	1.87048238  
 1               	1.846153817 	1.830102586 	1.824546382 	1.818544115 	1.826018529 	1.813016812 
 1               	1.80059338  	1.801212008 	1.791021668 	1.775638724 	1.770129393 	1.755901087 
 1               	1.754301927 	1.732408163 	1.731609604 	1.71262439  	1.699353963 	1.699017934 
 1               	1.704622292 	1.689938137 	1.679007346 	1.659902263 	1.663368464 	1.647546096 
 1               	1.651788862 	1.6465578   	1.623670027 	1.621981839 	1.616270827 	1.607459515 
 1               	1.612567398 	1.59607287  	1.587551735 	1.585405864 	1.574204577 	1.563613511 
 1               	1.580078563 	1.567045339 	1.566180327 	1.563107985 	1.559141646 	1.548685054 
 1               	1.548898545 	1.531832201 	1.532785763 	1.538309467 	1.537293156 	1.536529565 
 1               	1.512789259 	1.519986882 	1.514635041 	1.528319498 	1.517361972 	1.518280215 
 1               	1.512297195 	1.499671382 	1.504609689 	1.503249139 	1.515096311 	1.50015744  
 1               	1.496562045 	1.505681402 	1.501944365 	1.510927259 	1.504942182 	1.509250996 
 1               	1.518312126 	1.514181617 	1.510654286 	1.523941694 	1.507298821 	1.523409934 
 1               	1.530936211 	1.523093306 	1.535338798 	1.53568716  	1.532367429 	1.528436665 
 1               	1.543637403 	1.538988103 	1.555811757 	1.546580791 	1.567533696 	1.558077893 
 1               	1.566008253 	1.565273003 	1.585232031 	1.592292294 	1.594407706 	1.591921077 
 1               	1.612094603 	1.613186912 	1.602263953 	1.613193846 	1.638359492 	1.633397687 
 1               	1.629828213 	1.655435242 	1.662571879 	1.670736409 	1.658999671 	1.674366107 
 1               	1.686058796 	1.687940563 	1.697884205 	1.695691763 	1.713920515 	1.723084186 
 1               	1.736945323 	1.733460901 	1.735767127 	1.754712526 	1.768317466 	1.768473704 
 1               	1.788499675 	1.796236547 	1.792564221 	1.806427381 	1.814090055 	1.812177056 
 1               	1.841531246 	1.827686879 	1.853226125 	1.84974281  	1.859634389 	1.878893808 
 1               	1.872205221 	1.879537124 	1.890786592 	1.902349151 	1.904359737 	1.92657594  
 1               	1.919493949 	1.947235301 	1.944843529 	1.953255212 	1.95884543  	1.972274068 
 1               	1.961086899 	1.973875337 	1.988754639 	1.993574965 	1.994692637 	1.995513164 
 1               	2.013008179 	2.023735736 	2.016006034 	2.024230784 	2.036577872 	2.03961212  
 1               	2.039510318 	2.053769598 	2.065666262 	2.059993913 	2.073660139 	2.062016369 
 1               	2.082795018 	2.079913326 	2.092742876 	2.0893177   	2.09105762  	2.100897042 
 1               	2.106477679 	2.102568636 	2.113760485 	2.113807889 	2.138267012 	2.124538823 
 1               	2.147123989 	2.151316376 	2.15889928  	2.144174349 	2.167549987 	2.1557729   
 1               	2.170371255 	2.175965758 	2.189690147 	2.193758152 	2.209003922 	2.193988087 
 1               	2.219109686 	2.206700235 	2.229424718 	2.237663553 	2.230039863 	2.25420913  
 1               	2.251862896 	2.26008377  	2.264769492 	2.281538509 	2.279061257 	2.299661505 
 1               	2.316698656 	2.31772135  	2.338911359 	2.342299197 	2.349916361 	2.349500431 
 1               	2.376183672 	2.38262891  	2.408525076 	2.422528855 	2.413765611 	2.437107198 
 1               	2.441495734 	2.454457962 	2.478017898 	2.494345076 	2.501951455 	2.52820313  
 1               	2.544838705 	2.564243035 	2.584584168 	2.583572296 	2.601173639 	2.623091908 
 1               	2.643440733 	2.648040402 	2.683576227 	2.685555444 	2.699377549 	2.732566978 
 1               	2.742847843 	2.769154353 	2.770297933 	2.795027399 	2.81909564  	2.841388396 
 1               	2.842517078 	2.864312025 	2.876738154 	2.887919014 	2.90385656  	2.937200524 
 1               	2.949508355 	2.953029902 	2.978632916 	2.978160204 	3.016967153 	3.023176205 
 1               	3.019631453 	3.037698104 	3.067639133 	3.077109931 	3.070761085 	3.088841061 
 1               	3.090766405 	3.096080307 	3.110072342 	3.136945782 	3.12845477  	3.131754172 
 1               	3.14876089  	3.148791755 	3.148459492 	3.160019013 	3.146236286 	3.162649286 
 1               	3.149867247 	3.161809578 	3.171102301 	3.168748733 	3.142782985 	3.142008877 
 1               	3.13572471  	3.144287366 	3.140733224 	3.129721345 	3.10148995  	3.101590813 
 1               	3.091413693 	3.079364518 	3.063344669 	3.045903337 	3.043160082 	3.014091348 
 1               	2.996405147 	2.981923184 	2.9816225   	2.961570013 	2.932109249 	2.912106084 
 1               	2.897870201 	2.874831926 	2.863200638 	2.832284653 	2.801902204 	2.775166936 
 1               	2.763127884 	2.751224298 	2.727454322 	2.694006417 	2.668397436 	2.649314296 
 1               	2.627581591 	2.599557826 	2.576093933 	2.538687994 	2.531960107 	2.493639375 
 1               	2.47616746  	2.44856308  	2.415892663 	2.403526356 	2.362508355 	2.354724283 
 1               	2.328817215 	2.295199561 	2.269588677 	2.250167778 	2.218453981 	2.207999717 
 1               	2.183711567 	2.162671925 	2.14134882  	2.117330449 	2.095141584 	2.071566835 
 1               	2.04897714  	2.034506982 	2.017076386 	1.993729281 	1.978003431 	1.962938289 
 1               	1.93451875  	1.918889916 	1.898623097 	1.897761076 	1.874842245 	1.874816989 
 1               	1.839173335 	1.831680477 	1.820920739 	1.818130483 	1.816622672 	1.793935896 
 1               	1.77449368  	1.778334994 	1.755493323 	1.756177241 	1.749778931 	1.732862779 
 1               	1.73485427  	1.719245537 	1.713511863 	1.717451018 	1.721623964 	1.700891822 
 1               	1.702303576 	1.69554568  	1.700013429 	1.69642473  	1.686318589 	1.686472497 
 1               	1.679482052 	1.665098525 	1.68074336  	1.673754421 	1.660295925 	1.655658087 
 1               	1.650443504 	1.647613212 	1.661858543 	1.665310729 	1.651785825 	1.64207792  
 1               	1.633507962 	1.649409874 	1.637909787 	1.626525694 	1.643007588 	1.631580102 
 1               	1.63669164  	1.612724196 	1.613935431 	1.624497281 	1.613730566 	1.609934011 
 1               	1.588560546 	1.604250861 	1.577644283 	1.58392368  	1.573047043 	1.57880037  
 1               	1.556905394 	1.559428909 	1.542736276 	1.548259493 	1.534047936 	1.521043921 
 1               	1.518990765 	1.494557417 	1.492344463 	1.489480323 	1.471617808 	1.464887228 
 1               	1.449112112 	1.444701939 	1.423291204 	1.419746514 	1.411769372 	1.393738752 
 1               	1.374460214 	1.3520139   	1.360306883 	1.337897417 	1.3284015   	1.316907064 
 1               	1.304717673 	1.270014854 	1.263607138 	1.262002389 	1.248127242 	1.21412666  
 1               	1.208521548 	1.197790673 	1.178504838 	1.165343037 	1.145786871 	1.143513275 
 1               	1.118787219 	1.105014521 	1.080654703 	1.089642214 	1.067004625 	1.058607892 
 1               	1.031754432 	1.009857043 	0.999238386 	0.991581962 	0.972683489 	0.965219172 
 1               	0.935225356 	0.926802762 	0.930423061 	0.901895895 	0.896512032 	0.879104168 
 1               	0.876581994 	0.845787135 	0.846274017 	0.828041284 	0.809025876 	0.791035505 
 1               	0.77850829  	0.770124275 	0.776377811 	0.763023284 	0.737563311 	0.727820109 
 1               	0.733519957 	0.702418735 	0.705143404 	0.696946469 	0.686685901 	0.676724687 
 1               	0.658581656 	0.657412806 	0.639945927 	0.625200707 	0.617114782 	0.621210672 
 1               	0.623004466 	0.603688045 	0.600896308 	0.590408587 	0.580254609 	0.580028888 
 1               	0.572887628 	0.569028327 	0.547379897 	0.547936398 	0.552683383 	0.53009308  
 1               	0.533917483 	0.528580617 	0.513004043 	0.509749801 	0.498254003 	0.511715743 
 1               	0.500261702 	0.501835772 	0.489246174 	0.484644952 	0.489983862 	0.471762032 
 1               	0.477601547 	0.48028719  	0.470352963 	0.454367029 	0.462410565 	0.449758883 
 1               	0.440957504 	0.45559736  	0.437048646 	0.444295009 	0.429044882 	0.42523509  
 1               	0.439449146 	0.424357351 	0.438940554 	0.423288048 	0.434071807 	0.420822135 
 1               	0.422939735 	0.4149751   	0.41482421  	0.426729366 	0.409999268 	0.407080171 
 1               	0.404373589 	0.395913946 	0.399881214 	0.40873486  	0.391006435 	0.405593153 
 1               	0.409644048 	0.38940187  	0.40591406  	0.406325433 	0.393392955 	0.389101297 
 1               	0.399783893 	0.400470826 	0.379166664 	0.378524622 	0.39018169  	0.390135464 
 1               	0.386342166 	0.386367879 	0.38360913  	0.380688193 	0.3800219   	0.385208824 
 1               	0.386118132 	0.390530304 	0.386737499 	0.37851651  	0.39481686  	0.372340231 
 1               	0.390229262 	0.381316165 	0.383614738 	0.371908289 	0.380774007 	0.377064392 
 1               	0.394343767 	0.385309061 	0.371176839 	0.373037852 	0.374996681 	0.386406922 
 1               	0.373880516 	0.390578539 	0.389938029 	0.377584837 	0.382528029 	0.379978267 
 1               	0.381729917 	0.387699665 	0.371960756 	0.383395408 	0.394750243 	0.393010485 
 1               	0.377144614 	0.372409266 	0.395256254 	0.39383382  	0.393128621 	0.379886417 
 1               	0.393562119 	0.389495233 	0.394874569 	0.381440482 	0.385071456 	0.390270909 
 1               	0.390681193 	0.38845949  	0.379658135 	0.393286602 	0.382035752 	0.385719371 
 1               	0.392969497 	0.387227356 	0.380400256 	0.395912073 	0.377474227 	0.394583313 
 1               	0.381712888 	0.380432073 	0.3882142   	0.400662051 	0.388176548 	0.383426591 
 1               	0.401873157 	0.383874912 	0.396621465 	0.393557753 	0.382613863 	0.389951957 
 1               	0.378430415 	0.402740837 	0.382074197 	0.394704812 	0.400209103 	0.384445578 
 1               	0.38758273  	0.400269805 	0.38323291  	0.389056132 	0.401412263 	0.377542631 
 1               	0.398775748 	0.376317237 	0.375524849 	0.384211565 	0.374292442 	0.374996897 
 1               	0.394073944 	0.390530204 	0.389810959 	0.372183625 	0.388379174 	0.394503901 
 1               	0.388570969 	0.383662547 	0.371205537 	0.372938402 	0.383632175 	0.380795297 
 1               	0.380791474 	0.380564586 	0.386642441 	0.381256847 	0.372858066 	0.375295592 
 1               	0.377375389 	0.378441837 	0.381384137 	0.367431066 	0.375940282 	0.361600962 
 1               	0.361426585 	0.372407378 	0.35784567  	0.365117762 	0.361988014 	0.371347087 
 1               	0.353503318 	0.370069668 	0.372120879 	0.360034322 	0.358650598 	0.363446852 
 1               	0.349241655 	0.353110983 	0.349799044 	0.347369292 	0.35152316  	0.368632736 
 1               	0.348334535 	0.364266328 	0.361700009 	0.350021674 	0.368362434 	0.361005777 
 1               	0.373898024 	0.362055314 	0.375970011 	0.378378539 	0.374450135 	0.360320194 
 1               	0.365224492 	0.361617959 	0.384022818 	0.368203377 	0.380918505 	0.388172964 
 1               	0.395611665 	0.398405956 	0.39116821  	0.402023544 	0.382967532 	0.400535999 
 1               	0.39884154  	0.40776104  	0.401263961 	0.410824518 	0.414982596 	0.416381662 
 1               	0.415571334 	0.424125798 	0.441324399 	0.441648303 	0.442842284 	0.441284885 
 1               	0.459681193 	0.469550929 	0.45843693  	0.478565494 	0.48540339  	0.492497732 
 1               	0.497638972 	0.498164821 	0.508420724 	0.519840805 	0.524130047 	0.525176304 
 1               	0.519735454 	0.531874743 	0.545350247 	0.54120722  	0.551660086 	0.574349938 
 1               	0.563127751 	0.575504372 	0.584200581 	0.588222451 	0.598414221 	0.613823356 
 1               	0.611988385 	0.62323195  	0.626164478 	0.634332241 	0.646294698 	0.646518284 
 1               	0.66582793  	0.672483584 	0.692436849 	0.699886321 	0.704860124 	0.71016864  
 1               	0.702126784 	0.721360455 	0.736629523 	0.737938242 	0.742415681 	0.764625748 
 1               	0.764512791 	0.774352319 	0.780143844 	0.785812292 	0.788921937 	0.810495766 
 1               	0.803519856 	0.814422523 	0.814726841 	0.832639811 	0.847889144 	0.844239165 
 1               	0.86353168  	0.866152881 	0.868574327 	0.863134255 	0.880881015 	0.897141745 
 1               	0.890839804 	0.912562197 	0.904899436 	0.911466209 	0.926387718 	0.934032912 
 1               	0.947884312 	0.943199788 	0.960513781 	0.972456757 	0.982579463 	0.968395803 
 1               	0.974998061 	0.997302787 	1.008228267 	1.014006981 	1.026129704 	1.024116777 
 1               	1.024343921 	1.052635864 	1.041839193 	1.049033145 	1.070909865 	1.086334882 
 1               	1.083498769 	1.093496241 	1.109788756 	1.115071391 	1.122310336 	1.127016978 
 1               	1.137228839 	1.138647392 	1.146770201 	1.160964552 	1.186857197 	1.177876449 
 1               	1.202359975 	1.201173976 	1.215575487 	1.231928479 	1.252320676 	1.256459004 
 1               	1.265055988 	1.261730086 	1.290221581 	1.303824513 	1.311662044 	1.31747266  
 1               	1.332360241 	1.337362701 	1.35979476  	1.373091877 	1.377548997 	1.39636871  
 1               	1.408509841 	1.43622953  	1.44735293  	1.453511721 	1.465783168 	1.486877758 
 1               	1.487854623 	1.514630266 	1.516135826 	1.53993792  	1.547001307 	1.555319579 
 1               	1.580397218 	1.587101526 	1.605897727 	1.611374838 	1.644740716 	1.648174738 
 1               	1.650493783 	1.682207489 	1.697771416 	1.692584403 	1.724810657 	1.73880457  
 1               	1.746186822 	1.760787548 	1.756350873 	1.77490228  	1.7896679   	1.817807484 
 1               	1.816100436 	1.832810557 	1.848581225 	1.85940419  	1.859986581 	1.866800217 
 1               	1.882119795 	1.885722663 	1.906815237 	1.926963243 	1.928757386 	1.930330111 
 1               	1.953075734 	1.963061064 	1.966866697 	1.961100982 	1.969056549 	1.981477298 
 1               	1.975515211 	1.983361313 	1.996990939 	2.00711922  	1.997322684 	2.006972648 
 1               	2.006424964 	2.02111464  	2.011750582 	2.025294719 	2.026534679 	2.027845217 
 1               	2.026898224 	2.029916129 	2.024992291 	2.033259477 	2.029829779 	2.024032423 
 1               	2.027518945 	2.030695113 	2.015710465 	2.023139909 	2.002570395 	2.008138432 
 1               	1.999163675 	2.009639184 	2.001189823 	1.981468207 	1.973157906 	1.984253914 
 1               	1.977122799 	1.968218055 	1.959104256 	1.967364881 	1.957946077 	1.943286717 
 1               	1.948648882 	1.925364972 	1.93047541  	1.918106387 	1.922800062 	1.897937679 
 1               	1.907604267 	1.879576561 	1.886667014 	1.874576584 	1.856184213 	1.849942727 
 1               	1.849275556 	1.832736075 	1.846847541 	1.82200458  	1.828939733 	1.813965995 
 1               	1.813925403 	1.79451836  	1.782986063 	1.790159252 	1.777069926 	1.761022038 
 1               	1.770278981 	1.760037163 	1.749904756 	1.751842802 	1.723553246 	1.731209127 
 1               	1.730357966 	1.723802001 	1.710365809 	1.699719766 	1.695512439 	1.702804329 
 1               	1.702844419 	1.681049348 	1.680701283 	1.673204655 	1.671884761 	1.681762957 
 1               	1.662487219 	1.6685625   	1.662564353 	1.646966952 	1.666458433 	1.66199121  
 1               	1.653662245 	1.655582407 	1.654221856 	1.659315613 	1.654835278 	1.652443754 
 1               	1.635831385 	1.653208179 	1.640864128 	1.640757071 	1.635092623 	1.648764451 
 1               	1.648922323 	1.64735378  	1.645521283 	1.643477896 	1.664369578 	1.658396299 
 1               	1.663893218 	1.666436346 	1.664844808 	1.664843291 	1.670528501 	1.673114736 
 1               	1.696972858 	1.683916371 	1.702175261 	1.696187457 	1.70975014  	1.729278727 
 1               	1.714174365 	1.740462397 	1.7390681   	1.746625573 	1.756595868 	1.778789654 
 1               	1.780663769 	1.782108194 	1.801689566 	1.802375088 	1.817621469 	1.837138493 
 1               	1.829735787 	1.856596263 	1.867822487 	1.876751602 	1.88040725  	1.902704648 
 1               	1.916527695 	1.932453051 	1.940670676 	1.964596716 	1.970914325 	1.989871146 
 1               	1.992001021 	2.015723388 	2.025086109 	2.045188958 	2.06874428  	2.092209296 
 1               	2.101171321 	2.104135751 	2.115978583 	2.155605933 	2.160019322 	2.187734495 
 1               	2.201451945 	2.2056398   	2.228174553 	2.2459883   	2.253302456 	2.282819073 
 1               	2.305344149 	2.312118318 	2.334946834 	2.355552555 	2.36216628  	2.379709829 
 1               	2.395452311 	2.413913677 	2.414947511 	2.451648929 	2.465563766 	2.46197582  
 1               	2.498060531 	2.513995937 	2.524528326 	2.521872334 	2.542990461 	2.569984799 
 1               	2.568736178 	2.593424782 	2.590270511 	2.599767256 	2.627802321 	2.646879768 
 1               	2.656947406 	2.661846598 	2.680363403 	2.675348016 	2.69948181  	2.705138839 
 1               	2.713160845 	2.705128912 	2.722859525 	2.741152391 	2.738697579 	2.75718327  
 1               	2.759429637 	2.746675561 	2.753243005 	2.771334614 	2.778493358 	2.777093385 
 1               	2.782034631 	2.793401119 	2.798785742 	2.796386737 	2.803251213 	2.799769213 
 1               	2.804449815 	2.795986514 	2.785235966 	2.784149933 	2.799539134 	2.798765604 
 1               	2.792106796 	2.794008181 	2.778058686 	2.776272953 	2.79082056  	2.767251363 
 1               	2.767949206 	2.76736675  	2.766928186 	2.764249486 	2.754305079 	2.757655638 
 1               	2.755973004 	2.739333148 	2.733807726 	2.728523967 	2.710293341 	2.710395351 
 1               	2.709794037 	2.691475744 	2.694626033 	2.671200209 	2.667487878 	2.671586239 
 1               	2.651398138 	2.641236097 	2.633279114 	2.632179378 	2.619031305 	2.597940803 
 1               	2.59279779  	2.577538932 	2.562237284 	2.567540934 	2.537278611 	2.532218124 
 1               	2.521748055 	2.511013181 	2.504452181 	2.4901303   	2.456428563 	2.466083272 
 1               	2.429645488 	2.424546112 	2.406365699 	2.390431738 	2.394940828 	2.364970672 
 1               	2.346506316 	2.336285981 	2.319743046 	2.312174602 	2.294036552 	2.278833716 
 1               	2.267343608 	2.255421464 	2.229456025 	2.218830805 	2.193397575 	2.192067537 
 1               	2.179264228 	2.143967648 	2.144721765 	2.116621147 	2.107083557 	2.083822739 
 1               	2.062978692 	2.049277539 	2.037082072 	2.020195887 	1.996829088 	1.979799177 
 1               	1.97099444  	1.957923591 	1.93358904  	1.940913278 	1.915583343 	1.894215894 
 1               	1.887210309 	1.874247653 	1.839929917 	1.846984144 	1.811104819 	1.796570821 
 1               	1.79825609  	1.771775504 	1.773794446 	1.761204063 	1.732913513 	1.720267391 
 1               	1.703753408 	1.695396518 	1.69216479  	1.660983351 	1.660879083 	1.652171759 
 1               	1.627086892 	1.621540553 	1.598144201 	1.604703414 	1.582696916 	1.57832385  
 1               	1.553786437 	1.566440116 	1.546585255 	1.530503758 	1.520164626 	1.514137994 
 1               	1.510114606 	1.500655718 	1.48265046  	1.484461391 	1.481611633 	1.473711254 
 1               	1.467320071 	1.457039647 	1.433979728 	1.430161903 	1.43535284  	1.414468277 
 1               	1.41462344  	1.405347594 	1.403294213 	1.394333249 	1.37704193  	1.377828138 
 1               	1.373171064 	1.360822762 	1.353349577 	1.345849481 	1.361878767 	1.350292617 
 1               	1.335787023 	1.33523585  	1.328547635 	1.320464708 	1.327002975 	1.311194619 
 1               	1.316709376 	1.316761218 	1.294367172 	1.302567909 	1.283807254 	1.285484224 
 1               	1.290554712 	1.267883524 	1.267287269 	1.266089776 	1.276188292 	1.258962673 
 1               	1.264237293 	1.263976851 	1.257943221 	1.242676749 	1.244884065 	1.238686952 
 1               	1.237628455 	1.22983768  	1.219496213 	1.217653711 	1.217307981 	1.217333669 
 1               	1.203126741 	1.202322425 	1.205025767 	1.206634136 	1.191075157 	1.177282737 
 1               	1.196407649 	1.175919973 	1.177114854 	1.164577642 	1.17484758  	1.157120757 
 1               	1.149329724 	1.154334106 	1.141823769 	1.150589834 	1.151808934 	1.152696749 
 1               	1.137351509 	1.138717545 	1.119311267 	1.131595818 	1.111361956 	1.121281909 
 1               	1.106541429 	1.105941288 	1.107604054 	1.092436071 	1.094280068 	1.100996887 
 1               	1.093584442 	1.078642387 	1.076672401 	1.06739122  	1.071695814 	1.065199024 
 1               	1.061900055 	1.062703801 	1.067413009 	1.042753443 	1.038181351 	1.057295295 
 1               	1.046575413 	1.041486516 	1.023211745 	1.041255305 	1.024073606 	1.034800691 
 1               	1.015055529 	1.020686803 	1.018553164 	1.003637529 	1.000771117 	1.007573921 
 1               	0.98439112  	0.980184418 	0.976713771 	0.972946139 	0.992503356 	0.985251139 
 1               	0.977716664 	0.969951284 	0.972486639 	0.964222225 	0.960369118 	0.957251839 
 1               	0.945355651 	0.945824369 	0.94386182  	0.952771013 	0.948892054 	0.945790963 
 1               	0.938960182 	0.92059646  	0.935035791 	0.914843256 	0.930109951 	0.92264219  
 1               	0.90749537  	0.904689973 	0.914334078 	0.903831934 	0.894825644 	0.896468232 
 1               	0.904840806 	0.88414938  	0.902177183 	0.881931133 	0.892977041 	0.879359616 
 1               	0.886592912 	0.886962184 	0.888049327 	0.883251207 	0.882251582 	0.892578612 
 1               	0.880052493 	0.875178733 	0.885738328 	0.886321543 	0.878116669 	0.875077465 
 1               	0.885813689 	0.871805578 	0.885383412 	0.882191671 	0.886597197 	0.885095271 
 1               	0.888241441 	0.87649904  	0.885359482 	0.879460842 	0.883396771 	0.893521065 
 1               	0.886897702 	0.897509901 	0.914877364 	0.896141433 	0.913079794 	0.910468788 
 1               	0.915272955 	0.923149338 	0.929241271 	0.921957751 	0.925018406 	0.929137682 
 1               	0.946324005 	0.95193695  	0.942486601 	0.954662131 	0.954302584 	0.969607646 
 1               	0.971232012 	0.983082376 	0.978812557 	0.982166137 	1.005900474 	1.001276582 
 1               	1.015416391 	1.010063633 	1.032299426 	1.037225351 	1.034886565 	1.039003519 
 1               	1.04729725  	1.069231268 	1.063722713 	1.064608322 	1.08203811  	1.08340917  
 1               	1.099313686 	1.09370176  	1.108168441 	1.122059285 	1.114720546 	1.126483697 
 1               	1.144593418 	1.153199847 	1.14393424  	1.160679641 	1.178207367 	1.173547807 
 1               	1.176797016 	1.18767423  	1.198424649 	1.201162028 	1.227546485 	1.231831103 
 1               	1.241524331 	1.243543698 	1.237502377 	1.260567045 	1.256324159 	1.257360652 
 1               	1.289380293 	1.290578411 	1.287574909 	1.292290173 	1.317976302 	1.310065113 
 1               	1.327058721 	1.319055488 	1.324152475 	1.333613896 	1.347264379 	1.365792114 
 1               	1.364976565 	1.374469355 	1.385324549 	1.375179425 	1.394927997 	1.405201473 
 1               	1.403549355 	1.417700942 	1.418954162 	1.420442269 	1.420169004 	1.433998746 
 1               	1.443613972 	1.451105321 	1.450845975 	1.474969123 	1.468138285 	1.482530654 
 1               	1.474829217 	1.482369106 	1.498373746 	1.508620018 	1.508598654 	1.502434446 
 1               	1.513027433 	1.512552576 	1.518791979 	1.526635423 	1.534783276 	1.539409683 
 1               	1.558127241 	1.551944251 	1.557845278 	1.558489846 	1.579174668 	1.569889845 
 1               	1.585117859 	1.589142337 	1.595215982 	1.589148206 	1.60547587  	1.602323176 
 1               	1.603774856 	1.611336593 	1.621552294 	1.62434324  	1.6221481   	1.630974881 
 1               	1.63106736  	1.648435021 	1.636620834 	1.64943273  	1.664077279 	1.660264435 
 1               	1.672930992 	1.663394784 	1.675947765 	1.6808452   	1.669968075 	1.684349264 
 1               	1.68048963  	1.702362639 	1.685705749 	1.689990639 	1.705112791 	1.71730594  
 1               	1.701361764 	1.722610393 	1.726008613 	1.718821926 	1.727380044 	1.730632918 
 1               	1.723650481 	1.737817346 	1.735758046 	1.752535384 	1.735481184 	1.749608629 
 1               	1.744559242 	1.74855674  	1.768972828 	1.755926132 	1.765647289 	1.783080496 
 1               	1.770711468 	1.787172548 	1.779389931 	1.790463862 	1.784762719 	1.809673337 
 1               	1.809200025 	1.808121143 	1.812060674 	1.808009859 	1.809269687 	1.826983121 
 1               	1.817158374 	1.836689661 	1.841237092 	1.831732867 	1.858684929 	1.863459686 
 1               	1.867537217 	1.864330889 	1.855252399 	1.860193236 	1.881232783 	1.894066044 
 1               	1.876644979 	1.891189125 	1.908667091 	1.911578985 	1.900040595 	1.923497773 
 1               	1.927141942 	1.938020614 	1.93809151  	1.952644852 	1.947477924 	1.96686238  
 1               	1.968319907 	1.972016698 	1.966280044 	1.977943336 	1.98023402  	1.986762262 
 1               	1.991683271 	2.004934141 	2.014493087 	2.008051814 	2.033905983 	2.036728886 
 1               	2.041950001 	2.030214736 	2.042446368 	2.062029443 	2.050179239 	2.063924848 
 1               	2.061404835 	2.067373217 	2.076413531 	2.079412    	2.094339312 	2.094192581 
 1               	2.099630381 	2.115084042 	2.109688029 	2.109298731 	2.11346749  	2.131100558 
 1               	2.116969011 	2.131430504 	2.140333279 	2.129175455 	2.142775869 	2.145353061 
 1               	2.135406771 	2.149719721 	2.14289988  	2.157463382 	2.151510206 	2.146178374 
 1               	2.162743877 	2.169431449 	2.156053344 	2.171498063 	2.1685066   	2.161735131 
 1               	2.166062788 	2.149086391 	2.167903342 	2.166810291 	2.16169565  	2.161356259 
 1               	2.160178477 	2.152174392 	2.144642129 	2.143197245 	2.138092729 	2.128831551 
 1               	2.126979996 	2.139987086 	2.127914828 	2.114333825 	2.132055015 	2.113851666 
 1               	2.103831248 	2.097089877 	2.10917233  	2.103458003 	2.092969433 	2.082697081 
 1               	2.076408786 	2.081764314 	2.059663052 	2.067470901 	2.064907952 	2.038517665 
 1               	2.034887552 	2.040572176 	2.041173122 	2.023935338 	2.024995944 	2.003170618 
 1               	2.005046519 	1.99663463  	1.99722085  	1.992053374 	1.976182878 	1.968141614 
 1               	1.962990608 	1.951652569 	1.957386887 	1.933578228 	1.944143829 	1.923197765 
 1               	1.925061333 	1.911497977 	1.905555882 	1.907919513 	1.894028042 	1.887576007 
 1               	1.876895689 	1.865988576 	1.869570289 	1.85273108  	1.850800608 	1.839427348 
 1               	1.825880337 	1.833751198 	1.834353781 	1.821065372 	1.805252303 	1.802452943 
 1               	1.801870977 	1.796929354 	1.796766969 	1.794444721 	1.777971011 	1.774093056 
 1               	1.761452635 	1.764673096 	1.772202241 	1.752116374 	1.750384711 	1.746738214 
 1               	1.752492745 	1.740510385 	1.737326322 	1.728055443 	1.712475531 	1.726942505 
 1               	1.70329723  	1.70224588  	1.703009412 	1.712034832 	1.705429746 	1.682682511 
 1               	1.676692681 	1.694193437 	1.66623216  	1.67029935  	1.668132278 	1.672595282 
 1               	1.662870083 	1.649156683 	1.646846911 	1.64377092  	1.651409336 	1.633000971 
 1               	1.63975245  	1.627998392 	1.614568033 	1.619473738 	1.611605629 	1.600506902 
 1               	1.596706192 	1.599354249 	1.596518234 	1.570123299 	1.567507702 	1.560079326 
 1               	1.569697847 	1.566242775 	1.540875838 	1.537090582 	1.548696468 	1.523260644 
 1               	1.519395119 	1.526844328 	1.501119796 	1.510977906 	1.487214629 	1.476525278 
 1               	1.487193939 	1.477402755 	1.470210605 	1.450554076 	1.450706078 	1.432332802 
 1               	1.427961244 	1.417897427 	1.42532816  	1.413159893 	1.394818798 	1.392456389 
 1               	1.373521136 	1.36616975  	1.356916123 	1.352507853 	1.356621846 	1.33898384  
 1               	1.326100973 	1.335145397 	1.328768983 	1.300912876 	1.291017151 	1.305086962 
 1               	1.29476299  	1.280201719 	1.261107067 	1.249601221 	1.264164014 	1.237539639 
 1               	1.240579064 	1.220558959 	1.222403514 	1.205563105 	1.199138341 	1.190896112 
 1               	1.205438848 	1.191335616 	1.174868648 	1.184011668 	1.167894285 	1.15364558  
 1               	1.163104497 	1.159965863 	1.155209289 	1.140178832 	1.140876467 	1.122957912 
 1               	1.118630901 	1.11137858  	1.114251471 	1.117060943 	1.099974162 	1.099924257 
 1               	1.096708871 	1.085814161 	1.095589122 	1.09340303  	1.087222025 	1.09368393  
 1               	1.0812071   	1.078948443 	1.07269477  	1.088716475 	1.089337534 	1.069550534 
 1               	1.077871891 	1.079693637 	1.079133909 	1.066726509 	1.079418247 	1.08358038  
 1               	1.068196839 	1.072717925 	1.083426782 	1.082880221 	1.081617222 	1.07562409  
 1               	1.090683006 	1.077106018 	1.080760257 	1.077963752 	1.077972254 	1.078543938 
 1               	1.093571008 	1.098966349 	1.093616272 	1.100409091 	1.091640803 	1.095623949 
 1               	1.106973009 	1.100780126 	1.097119786 	1.095615171 	1.090556899 	1.109790025 
 1               	1.111518344 	1.097541557 	1.093220276 	1.091533045 	1.101403769 	1.09643308  
 1               	1.092257971 	1.107232431 	1.095143342 	1.113395751 	1.101690415 	1.095607012 
 1               	1.0985849   	1.10726676  	1.097530775 	1.087799814 	1.082808882 	1.100150889 
 1               	1.085661435 	1.095500647 	1.091760493 	1.072493414 	1.08970738  	1.077939034 
 1               	1.069091521 	1.063527185 	1.07237334  	1.053649412 	1.060611839 	1.058390371 
 1               	1.043219987 	1.049546486 	1.035612313 	1.039561673 	1.037131616 	1.030773503 
 1               	1.013019145 	1.006224324 	1.004658668 	0.994983773 	0.987539203 	0.990703327 
 1               	0.989812754 	0.984152733 	0.973050032 	0.981112258 	0.969891189 	0.965768651 
 1               	0.946059241 	0.934261019 	0.937864094 	0.934621763 	0.925899781 	0.932521561 
 1               	0.915112606 	0.921400757 	0.897438682 	0.906862403 	0.886556279 	0.891660532 
 1               	0.875795748 	0.863964728 	0.877425324 	0.856248753 	0.852849251 	0.854162962 
 1               	0.836396385 	0.844499406 	0.827615992 	0.823204701 	0.832933214 	0.831059418 
 1               	0.823089816 	0.821540614 	0.800961539 	0.804372809 	0.803322306 	0.805102734 
 1               	0.791094526 	0.798585724 	0.795588437 	0.791665399 	0.786296397 	0.786805952 
 1               	0.765047876 	0.777609732 	0.767365239 	0.765930513 	0.765213389 	0.755867466 
 1               	0.763873209 	0.753255515 	0.770912941 	0.760700209 	0.761686838 	0.752042788 
 1               	0.760504781 	0.745313307 	0.759946911 	0.745706265 	0.740254116 	0.739814733 
 1               	0.739357426 	0.75252314  	0.736339952 	0.732832261 	0.746877554 	0.749897963 
 1               	0.732928944 	0.746697325 	0.747589828 	0.750644872 	0.7334743   	0.733826361 
 1               	0.741020397 	0.734898879 	0.721848565 	0.738664939 	0.72882831  	0.725319852 
 1               	0.725406415 	0.73191986  	0.724726332 	0.712981339 	0.71063402  	0.728978928 
 1               	0.71182258  	0.706953802 	0.712164812 	0.71000609  	0.712966008 	0.703964311 
 1               	0.685945249 	0.686322194 	0.686169141 	0.6790759   	0.676642629 	0.667471949 
 1               	0.680061696 	0.673605807 	0.673122671 	0.650695327 	0.653328244 	0.638818289 
 1               	0.635338003 	0.631443488 	0.623520389 	0.634763182 	0.630556707 	0.616261238 
 1               	0.613395087 	0.609019785 	0.584401479 	0.598073634 	0.574452158 	0.572263439 
 1               	0.560315396 	0.572644971 	0.551445833 	0.534595267 	0.542787563 	0.526823631 
 1               	0.519512596 	0.508438197 	0.509955934 	0.512878063 	0.492665143 	0.497072462 
 1               	0.487221722 	0.465855988 	0.468293827 	0.448786921 	0.453063683 	0.436184536 
 1               	0.437684719 	0.417154789 	0.420935457 	0.407176322 	0.399529369 	0.387187709 
 1               	0.391630532 	0.388277732 	0.368716533 	0.358748051 	0.36300576  	0.34497075  
 1               	0.344592791 	0.355339231 	0.330375006 	0.344156137 	0.329892932 	0.313762045 
 1               	0.308575177 	0.314700702 	0.302556188 	0.296114379 	0.293268671 	0.283381209 
 1               	0.286120841 	0.294809507 	0.27370381  	0.266150054 	0.279629853 	0.259691389 
 1               	0.25604529  	0.266112198 	0.254740348 	0.261417855 	0.255815316 	0.260646716 
 1               	0.265258084 	0.243751935 	0.243027907 	0.262730895 	0.253402425 	0.257378684 
 1               	0.249341517 	0.24117513  	0.239825959 	0.240749072 	0.253324932 	0.249935322 
 1               	0.253131141 	0.242106359 	0.255680791 	0.261317269 	0.244467318 	0.240836576 
 1               	0.242200841 	0.25072224  	0.242937147 	0.253836665 	0.255153758 	0.260016269 
 1               	0.256841078 	0.263701541 	0.251920052 	0.251705795 	0.273109078 	0.272215889 
 1               	0.274622529 	0.276159703 	0.268275663 	0.276955781 	0.275411324 	0.277817602 
 1               	0.277124267 	0.282626437 	0.274851111 	0.277658194 	0.276218301 	0.292361535 
 1               	0.283383862 	0.30018061  	0.299635797 	0.290971587 	0.293769748 	0.296704365 
 1               	0.303612992 	0.300959401 	0.301876594 	0.294877073 	0.292483427 	0.317475643 
 1               	0.296234756 	0.31345506  	0.319271546 	0.311968633 	0.302883435 	0.321388871 
 1               	0.324644602 	0.322490107 	0.314323378 	0.317007597 	0.308022553 	0.311488962 
 1               	0.328893699 	0.333815112 	0.328532944 	0.320592821 	0.321979058 	0.316904142 
 1               	0.333587406 	0.32364945  	0.323081106 	0.32555132  	0.322058222 	0.322544785 
 1               	0.321833039 	0.326557715 	0.326607357 	0.342083343 	0.336511988 	0.347762566 
 1               	0.334236925 	0.341582666 	0.354835743 	0.341675557 	0.337809091 	0.33777358  
 1               	0.361982476 	0.352097642 	0.342843437 	0.354273745 	0.350460763 	0.367060533 
 1               	0.368338818 	0.376042816 	0.359465915 	0.378504059 	0.376549814 	0.375895248 
 1               	0.383780256 	0.388177889 	0.375313782 	0.382876746 	0.388174377 	0.381376906 
 1               	0.393437652 	0.390643305 	0.406426261 	0.399163028 	0.415937295 	0.417887053 
 1               	0.422010374 	0.425726942 	0.42796721  	0.418262611 	0.435519409 	0.439472075 
 1               	0.426053225 	0.44120789  	0.453414047 	0.453777112 	0.460303394 	0.470426994 
 1               	0.46221983  	0.467190939 	0.485857165 	0.476434022 	0.489476497 	0.499447971 
 1               	0.482992747 	0.510563181 	0.498294882 	0.501311421 	0.523524138 	0.514458236 
 1               	0.515107881 	0.520231551 	0.526624605 	0.550060747 	0.552145808 	0.561488466 
 1               	0.569522695 	0.580366068 	0.575322685 	0.573727094 	0.59009646  	0.595663596 
 1               	0.594363802 	0.617948565 	0.625645659 	0.632735943 	0.636236018 	0.636808304 
 1               	0.634732157 	0.657310353 	0.652490569 	0.675019611 	0.666139616 	0.666960878 
 1               	0.690867452 	0.691231349 	0.703855241 	0.715116362 	0.708031493 	0.714236422 
 1               	0.730869121 	0.730630653 	0.739488687 	0.750516611 	0.768865334 	0.774186925 
 1               	0.786576061 	0.782365896 	0.781627333 	0.810332161 	0.805292329 	0.821175884 
 1               	0.81621273  	0.824007398 	0.843303472 	0.843987942 	0.863210275 	0.861457772 
 1               	0.87024582  	0.882226565 	0.882296637 	0.903264196 	0.908119704 	0.917198241 
 1               	0.93267779  	0.919357758 	0.928185991 	0.945591485 	0.951159272 	0.958677559 
 1               	0.956983047 	0.968742168 	0.98109603  	0.978606493 	0.991964306 	1.003216656 
 1               	1.011387467 	1.00388162  	1.013548773 	1.026635019 	1.024093059 	1.036709409 
 1               	1.04711015  	1.034536822 	1.056469989 	1.063515677 	1.056419566 	1.057497005 
 1               	1.06505796  	1.085773721 	1.08811869  	1.088192707 	1.098285661 	1.077360306 
 1               	1.093108659 	1.107792444 	1.095118944 	1.110618493 	1.099903838 	1.100808148 
 1               	1.100113278 	1.104794253 	1.104349294 	1.101479147 	1.112014844 	1.119630453 
 1               	1.114014962 	1.120949279 	1.121403689 	1.12194435  	1.113078035 	1.09713347  
 1               	1.100042289 	1.119124192 	1.116922603 	1.107706635 	1.090744472 	1.088654755 
 1               	1.096947217 	1.098706394 	1.105366126 	1.101086394 	1.09291329  	1.077172984 
 1               	1.073002411 	1.087754098 	1.078124832 	1.082884391 	1.078662945 	1.075393856 
 1               	1.069553136 	1.052351564 	1.04638329  	1.051885644 	1.046800855 	1.04444296  
 1               	1.043690511 	1.030939933 	1.032591423 	1.039923535 	1.029675577 	1.022959153 
 1               	1.011246184 	1.016789008 	1.007389841 	0.992130043 	1.003008301 	1.001927383 
 1               	0.994030866 	0.994931046 	0.988691031 	0.970359877 	0.981405512 	0.960547854 
 1               	0.969707355 	0.957840486 	0.951071232 	0.970067748 	0.954591773 	0.941295231 
 1               	0.960427458 	0.949134524 	0.942313616 	0.935714421 	0.928231506 	0.94614684  
 1               	0.924678327 	0.926858543 	0.927112712 	0.925409673 	0.928376506 	0.917928924 
 1               	0.927635478 	0.913536677 	0.928102037 	0.907753055 	0.917562208 	0.908387359 
 1               	0.919512464 	0.915788178 	0.920708869 	0.924443624 	0.90352436  	0.91664509  
 1               	0.902922442 	0.903708922 	0.924697166 	0.907157972 	0.913362872 	0.928338095 
 1               	0.907590033 	0.921267711 	0.919644086 	0.922135993 	0.91629643  	0.921626551 
 1               	0.934355666 	0.931658496 	0.938735471 	0.930953142 	0.949125078 	0.947357396 
 1               	0.958490089 	0.943388775 	0.950388836 	0.962920902 	0.954152862 	0.957207416 
 1               	0.98281236  	0.988407062 	0.977334895 	1.002926177 	1.002460669 	1.005510273 
 1               	1.008431083 	1.024805774 	1.010729369 	1.02440712  	1.041303374 	1.046558311 
 1               	1.044138015 	1.068527494 	1.062000891 	1.072174378 	1.089516379 	1.087241471 
 1               	1.100918918 	1.102675014 	1.119737504 	1.12807317  	1.142070902 	1.147648613 
 1               	1.17177487  	1.175253375 	1.19260206  	1.194407664 	1.203128237 	1.208595456 
 1               	1.217329952 	1.231332622 	1.263530987 	1.270069595 	1.269015479 	1.277171322 
 1               	1.309578331 	1.3117991   	1.31246664  	1.324856519 	1.345073168 	1.369738941 
 1               	1.379841569 	1.388681936 	1.395472201 	1.407060391 	1.426127952 	1.430223877 
 1               	1.43671099  	1.45562609  	1.477017645 	1.489030025 	1.492429682 	1.500335934 
 1               	1.509880001 	1.540623505 	1.552311764 	1.545694474 	1.57829438  	1.578638224 
 1               	1.588905985 	1.59592591  	1.613454509 	1.613078355 	1.626008679 	1.646083408 
 1               	1.654092052 	1.668071068 	1.678981343 	1.689886134 	1.695385708 	1.699885474 
 1               	1.720835699 	1.727106241 	1.731080813 	1.754736819 	1.747164542 	1.765691637 
 1               	1.780255075 	1.776303057 	1.796354302 	1.792841509 	1.815008278 	1.822474684 
 1               	1.831501574 	1.843139947 	1.848784147 	1.856189517 	1.865296487 	1.877957041 
 1               	1.883963869 	1.883291064 	1.889220922 	1.889255516 	1.901183637 	1.903935548 
 1               	1.917834294 	1.930615561 	1.940193946 	1.934424738 	1.944319014 	1.943797585 
 1               	1.963382263 	1.960390246 	1.981617284 	1.985783873 	1.976703385 	2.000206958 
 1               	2.002314382 	1.994794591 	2.002444899 	2.019380581 	2.009447559 	2.023415302 
 1               	2.038303916 	2.049315886 	2.051108564 	2.06194414  	2.061461461 	2.065299906 
 1               	2.073365585 	2.085162684 	2.083791875 	2.098589605 	2.087200829 	2.108270459 
 1               	2.095412939 	2.117596537 	2.131341275 	2.134048153 	2.138851403 	2.135956337 
 1               	2.153619985 	2.148633657 	2.15144236  	2.174400109 	2.165891094 	2.184912261 
 1               	2.195050015 	2.207169767 	2.197049989 	2.214960622 	2.218019561 	2.238017265 
 1               	2.24670856  	2.235390494 	2.261832459 	2.255536659 	2.264445223 	2.276244734 
 1               	2.292640755 	2.298325719 	2.293883748 	2.317848729 	2.307889912 	2.32876523  
 1               	2.33135265  	2.329997852 	2.333678011 	2.36019129  	2.35139006  	2.356102767 
 1               	2.361515883 	2.378283204 	2.379567709 	2.380269842 	2.40937946  	2.394103901 
 1               	2.41286581  	2.412008179 	2.413795152 	2.43499307  	2.444853646 	2.444575967 
 1               	2.457117881 	2.46148092  	2.46534766  	2.457398439 	2.457168308 	2.463209578 
 1               	2.465108664 	2.483976369 	2.473770122 	2.47351541  	2.485900029 	2.487219532 
 1               	2.485962668 	2.485512249 	2.495687507 	2.502729265 	2.512609576 	2.489905388 
 1               	2.493374478 	2.497979254 	2.501628044 	2.508767061 	2.498656763 	2.505573208 
 1               	2.499509677 	2.495641247 	2.512088454 	2.501305879 	2.49339104  	2.488489635 
 1               	2.494269234 	2.481365681 	2.500179074 	2.493753059 	2.475698659 	2.490896907 
 1               	2.463206405 	2.471260482 	2.461238541 	2.466126595 	2.451599218 	2.452826591 
 1               	2.450252658 	2.440406663 	2.445309852 	2.429742956 	2.440991355 	2.41193907  
 1               	2.40980862  	2.421333247 	2.3986258   	2.411823769 	2.38661501  	2.375102712 
 1               	2.369892756 	2.36245557  	2.365923179 	2.359432025 	2.360144341 	2.340299053 
 1               	2.351062831 	2.334406737 	2.33473386  	2.306591749 	2.301599476 	2.313733226 
 1               	2.304007461 	2.293876502 	2.276537666 	2.277665431 	2.267951279 	2.256747982 
 1               	2.248442833 	2.245540358 	2.223483205 	2.230765716 	2.216040689 	2.209784194 
 1               	2.211380154 	2.199157031 	2.194874746 	2.166181854 	2.162780873 	2.167926617 
 1               	2.154427959 	2.145036768 	2.137745363 	2.140280962 	2.114212117 	2.127046964 
 1               	2.102285999 	2.089969151 	2.083630508 	2.077264907 	2.07368119  	2.068651595 
 1               	2.05122195  	2.054931922 	2.051856108 	2.051107859 	2.022953983 	2.032488552 
 1               	2.011725685 	2.000884675 	1.991618787 	2.000834876 	1.983073371 	1.984927363 
 1               	1.973293044 	1.969755799 	1.96912172  	1.95878509  	1.955902026 	1.950777629 
 1               	1.939510097 	1.922652783 	1.915029525 	1.904674557 	1.913150251 	1.91424725  
 1               	1.89841107  	1.893070176 	1.875664935 	1.8784245   	1.871791338 	1.858461758 
 1               	1.870731012 	1.849572783 	1.846548781 	1.840822582 	1.832370617 	1.839194808 
 1               	1.83621143  	1.829507259 	1.815022447 	1.814084453 	1.813424641 	1.809136579 
 1               	1.810390757 	1.802069704 	1.782586427 	1.787275513 	1.789116572 	1.791601449 
 1               	1.76551722  	1.772735172 	1.766412327 	1.754422512 	1.762459597 	1.767736436 
 1               	1.758794792 	1.762276745 	1.746505703 	1.741837517 	1.740428713 	1.732607072 
 1               	1.72702694  	1.730017939 	1.72989557  	1.730939062 	1.738713601 	1.726719435 
 1               	1.721558868 	1.708736988 	1.720926512 	1.718394852 	1.703606085 	1.720010757 
 1               	1.702693179 	1.716141284 	1.719510703 	1.715271458 	1.692859982 	1.711409591 
 1               	1.701238664 	1.692246315 	1.711986272 	1.693320205 	1.686687873 	1.699532767 
 1               	1.696043777 	1.699020036 	1.698120669 	1.698850866 	1.69613403  	1.703368594 
 1               	1.686748571 	1.68952966  	1.701553997 	1.677112682 	1.676349994 	1.681359445 
 1               	1.686227239 	1.686148499 	1.678233338 	1.686560804 	1.68547712  	1.679382387 
 1               	1.680705002 	1.694825247 	1.686692987 	1.683176946 	1.678889603 	1.693688601 
 1               	1.676033532 	1.693661953 	1.678705164 	1.685647463 	1.695115465 	1.6857724   
 1               	1.680409148 	1.67754964  	1.698319467 	1.684654742 	1.690003726 	1.689556906 
 1               	1.699749917 	1.68529811  	1.689843442 	1.686027233 	1.692720916 	1.681339729 
 1               	1.704469582 	1.685674516 	1.707116316 	1.687300373 	1.699632945 	1.687968732 
 1               	1.692698214 	1.698043564 	1.714812584 	1.695165206 	1.705045122 	1.700675833 
 1               	1.721424153 	1.718184312 	1.71272968  	1.726077606 	1.728140309 	1.720319225 
 1               	1.722705295 	1.734293432 	1.726727213 	1.744595855 	1.72751901  	1.732297749 
 1               	1.755289307 	1.758757348 	1.760191519 	1.746304656 	1.768341129 	1.763376496 
 1               	1.773065294 	1.760571378 	1.762510326 	1.782811776 	1.781394764 	1.782312381 
 1               	1.780200777 	1.799630796 	1.809663873 	1.815694416 	1.817903675 	1.814157179 
 1               	1.833603109 	1.821812938 	1.833073051 	1.832384514 	1.853486882 	1.859844169 
 1               	1.866870688 	1.87199693  	1.868986691 	1.866225348 	1.877018462 	1.892702865 
 1               	1.889084679 	1.902083211 	1.90102732  	1.915245521 	1.903945835 	1.930892397 
 1               	1.913694313 	1.942695652 	1.942976589 	1.937467214 	1.940415322 	1.961144685 
 1               	1.958400167 	1.97392016  	1.974329724 	1.96804291  	1.977587594 	1.983961277 
 1               	1.987103622 	1.976044545 	1.99088219  	2.001500103 	2.006669595 	2.011306855 
 1               	1.998490553 	1.997951463 	2.021628037 	2.022644679 	2.009009163 	2.012001497 
 1               	2.014008906 	2.030517681 	2.024703004 	2.0131029   	2.021799415 	2.01180897  
 1               	2.011366067 	2.0150671   	2.012290046 	2.011583733 	2.006167885 	2.023582005 
 1               	2.003429121 	2.016124687 	2.014830675 	2.007098311 	1.998253778 	2.005273983 
 1               	1.99644498  	1.987941164 	1.972751665 	1.965670005 	1.955464828 	1.951868909 
 1               	1.95048318  	1.95952226  	1.948162935 	1.941098271 	1.915670966 	1.923666537 
 1               	1.903442678 	1.905964163 	1.8873251   	1.876040741 	1.875202979 	1.867667692 
 1               	1.852617673 	1.849344806 	1.847878975 	1.826717836 	1.824060351 	1.802465383 
 1               	1.800952474 	1.784520572 	1.793003525 	1.767048506 	1.762814611 	1.745982054 
 1               	1.750727279 	1.747589742 	1.720897634 	1.714250093 	1.711524863 	1.701331741 
 1               	1.67872704  	1.666451084 	1.665377961 	1.650222768 	1.648348457 	1.637700083 
 1               	1.628604927 	1.619563822 	1.604943582 	1.608118297 	1.584872907 	1.579732842 
 1               	1.585270817 	1.559857729 	1.570178594 	1.541270849 	1.550960479 	1.527586248 
 1               	1.541354389 	1.519689855 	1.524256142 	1.517507648 	1.508823426 	1.490326247 
 1               	1.494152772 	1.480699184 	1.475903447 	1.481868599 	1.467383539 	1.471230265 
 1               	1.463265125 	1.458912715 	1.454246169 	1.445578296 	1.434023375 	1.430179357 
 1               	1.425798577 	1.429118285 	1.436739716 	1.430904428 	1.418649818 	1.417559144 
 1               	1.425745237 	1.412668099 	1.434997862 	1.419181644 	1.42974538  	1.423842133 
 1               	1.423186818 	1.424797981 	1.423111843 	1.425668116 	1.43135117  	1.433852402 
 1               	1.421931957 	1.434756514 	1.440038811 	1.433089558 	1.433583508 	1.440995591 
 1               	1.454065564 	1.454585266 	1.472740748 	1.480148156 	1.463597172 	1.468260844 
 1               	1.475673069 	1.489565514 	1.505305626 	1.505301574 	1.507972138 	1.524046055 
 1               	1.522951457 	1.54581756  	1.553818361 	1.553137853 	1.581685231 	1.588547057 
 1               	1.587294156 	1.606135395 	1.604277815 	1.621373674 	1.638364061 	1.641587312 
 1               	1.662537453 	1.678614992 	1.697561973 	1.717452306 	1.724633778 	1.735785134 
 1               	1.749472168 	1.75768652  	1.770337079 	1.80406494  	1.799683023 	1.832293321 
 1               	1.833624617 	1.843917793 	1.875951499 	1.893277858 	1.897981658 	1.907081797 
 1               	1.945156047 	1.943940007 	1.952583084 	1.978662837 	2.004844938 	2.001385651 
 1               	2.030543151 	2.047653866 	2.059983343 	2.065582234 	2.099475227 	2.096891587 
 1               	2.121674166 	2.12567206  	2.146164802 	2.17209007  	2.164636216 	2.185578025 
 1               	2.202727104 	2.219504142 	2.232290254 	2.24144468  	2.242649814 	2.260792596 
 1               	2.278676875 	2.292987166 	2.293609587 	2.299369438 	2.30878911  	2.336584174 
 1               	2.328264543 	2.341552674 	2.360793703 	2.35003937  	2.355694915 	2.381042123 
 1               	2.389470763 	2.391212541 	2.385492363 	2.386043707 	2.395230269 	2.394573004 
 1               	2.408824866 	2.411464588 	2.397525292 	2.413201267 	2.401691712 	2.411460919 
 1               	2.399217587 	2.397439605 	2.414888803 	2.389146697 	2.404355208 	2.3878357   
 1               	2.406738999 	2.394938782 	2.384877271 	2.374505068 	2.375936284 	2.377910305 
 1               	2.362932856 	2.365978328 	2.35333524  	2.361966776 	2.343787653 	2.338422029 
 1               	2.346463005 	2.324121811 	2.33056068  	2.319133466 	2.320989965 	2.289474755 
 1               	2.304727984 	2.287200852 	2.271900426 	2.267357993 	2.274946614 	2.244762582 
 1               	2.253039305 	2.24087765  	2.239550234 	2.212910291 	2.20560891  	2.217614256 
 1               	2.204665876 	2.200000072 	2.172236145 	2.179223989 	2.164808728 	2.164021289 
 1               	2.157811364 	2.132421107 	2.123721572 	2.128684388 	2.107311256 	2.099921853 
 1               	2.109428811 	2.085210325 	2.088305033 	2.087546942 	2.069046893 	2.058785308 
 1               	2.060975763 	2.061911596 	2.053020755 	2.044177313 	2.022274423 	2.011166487 
 1               	2.012190993 	2.020797363 	2.005286094 	1.991460665 	2.001500481 	1.990562538 
 1               	1.985476713 	1.970429858 	1.962796725 	1.954391481 	1.964250329 	1.949964428 
 1               	1.94067822  	1.929852806 	1.939662444 	1.924364442 	1.921937359 	1.908979452 
 1               	1.898642192 	1.89582333  	1.887655769 	1.89304015  	1.885855568 	1.861045231 
 1               	1.851667943 	1.847239996 	1.847431009 	1.842447973 	1.842979324 	1.824863676 
 1               	1.809153428 	1.811085076 	1.796983361 	1.782473709 	1.778554204 	1.775984372 
 1               	1.756063269 	1.756138792 	1.746643964 	1.741510983 	1.720409103 	1.72980529  
 1               	1.696926967 	1.709293245 	1.699901363 	1.6760458   	1.665830383 	1.646754942 
 1               	1.649015532 	1.631043936 	1.620113465 	1.59825444  	1.600221345 	1.568308639 
 1               	1.56724407  	1.562890863 	1.528997826 	1.534695412 	1.520967192 	1.500593275 
 1               	1.484769549 	1.473767249 	1.445438951 	1.448552089 	1.416539468 	1.409926133 
 1               	1.381899622 	1.369712485 	1.356257615 	1.344985665 	1.322430598 	1.304588942 
 1               	1.304827044 	1.276845142 	1.271615967 	1.23653971  	1.239198884 	1.21791601  
 1               	1.191726663 	1.186067627 	1.161729807 	1.132269821 	1.119341775 	1.103651353 
 1               	1.098634922 	1.076400982 	1.068969136 	1.037345267 	1.035707001 	0.99896943  
 1               	0.996927516 	0.973611261 	0.948618227 	0.943344144 	0.926424536 	0.908706601 
 1               	0.885936403 	0.863303931 	0.869083747 	0.844657572 	0.819487701 	0.80779272  
 1               	0.80375586  	0.767678356 	0.750916513 	0.737850157 	0.726239335 	0.718539313 
 1               	0.706637141 	0.687842072 	0.670192486 	0.646592309 	0.634741746 	0.625611176 
 1               	0.605383906 	0.602296842 	0.593845804 	0.571750054 	0.554433978 	0.551084579 
 1               	0.536592846 	0.527535806 	0.526430704 	0.491714715 	0.485945141 	0.471023968 
 1               	0.463343714 	0.47143772  	0.439449369 	0.449527273 	0.429282763 	0.434566911 
 1               	0.415731422 	0.396344472 	0.404341335 	0.391053245 	0.393583208 	0.38510006  
 1               	0.369943424 	0.378269063 	0.354102273 	0.369937825 	0.365005916 	0.345446453 
 1               	0.352654834 	0.331374585 	0.332225549 	0.35032271  	0.336140462 	0.343412726 
 1               	0.34849629  	0.347166095 	0.343476157 	0.34118706  	0.334366568 	0.340732934 
 1               	0.341815643 	0.356561635 	0.358546281 	0.34362341  	0.358328909 	0.371969781 
 1               	0.377547759 	0.379301771 	0.382148309 	0.403073278 	0.395582858 	0.413674034 
 1               	0.410042504 

[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[LEAKAGE]
;Link_ID    Coefficient-1    Coefficient-2
4265	0.0000000216	0.0000000216
4304	0.0000000216	0.0000000216
4376	0.0000000216	0.0000000216
4384	0.0000000216	0.0000000216
4428	0.0000000216	0.0000000216
4445	0.0000000216	0.0000000216
4457	0.0000000216	0.0000000216
4466	0.0000000216	0.0000000216
4494	0.0000000216	0.0000000216
4535	0.0000000216	0.0000000216
4549	0.0000000216	0.0000000216
4631	0.0000000216	0.0000000216
4652	0.0000000216	0.0000000216
4752	0.0000000216	0.0000000216
4824	0.0000000216	0.0000000216
4874	0.0000000216	0.0000000216
5464	0.0000000216	0.0000000216
5553	0.0000000216	0.0000000216
5565	0.0000000216	0.0000000216
5642	0.0000000216	0.0000000216
5660	0.0000000216	0.0000000216
5667	0.0000000216	0.0000000216
5677	0.0000000216	0.0000000216
5689	0.0000000216	0.0000000216
5726	0.0000000216	0.0000000216
5751	0.0000000216	0.0000000216
5804	0.0000000216	0.0000000216
6010	0.0000000216	0.0000000216
6131	0.0000000216	0.0000000216
6161	0.0000000216	0.0000000216
6163	0.0000000216	0.0000000216
6187	0.0000000216	0.0000000216
6188	0.0000000216	0.0000000216
6256	0.0000000216	0.0000000216
6262	0.0000000216	0.0000000216
6265	0.0000000216	0.0000000216
6269	0.0000000216	0.0000000216
6404	0.0000000216	0.0000000216
6413	0.0000000216	0.0000000216
6415	0.0000000216	0.0000000216
6434	0.0000000216	0.0000000216
6449	0.0000000216	0.0000000216
6593	0.0000000216	0.0000000216
6633	0.0000000216	0.0000000216
6663	0.0000000216	0.0000000216
6671	0.0000000216	0.0000000216
6677	0.0000000216	0.0000000216
6696	0.0000000216	0.0000000216
6713	0.0000000216	0.0000000216
6779	0.0000000216	0.0000000216
6818	0.0000000216	0.0000000216
6833	0.0000000216	0.0000000216
6842	0.0000000216	0.0000000216
6866	0.0000000216	0.0000000216
6906	0.0000000216	0.0000000216
6943	0.0000000216	0.0000000216
6944	0.0000000216	0.0000000216
7012	0.0000000216	0.0000000216
7097	0.0000000216	0.0000000216
7108	0.0000000216	0.0000000216
12851	0.0000000216	0.0000000216
12852	0.0000000216	0.0000000216
12855	0.0000000216	0.0000000216
12856	0.0000000216	0.0000000216
12858	0.0000000216	0.0000000216
12862	0.0000000216	0.0000000216
12864	0.0000000216	0.0000000216
12865	0.0000000216	0.0000000216
12867	0.0000000216	0.0000000216
12868	0.0000000216	0.0000000216
12870	0.0000000216	0.0000000216
12871	0.0000000216	0.0000000216
12874	0.0000000216	0.0000000216
12876	0.0000000216	0.0000000216
12877	0.0000000216	0.0000000216
12879	0.0000000216	0.0000000216
12880	0.0000000216	0.0000000216
12882	0.0000000216	0.0000000216
12883	0.0000000216	0.0000000216
12885	0.0000000216	0.0000000216
12886	0.0000000216	0.0000000216
12889	0.0000000216	0.0000000216
12891	0.0000000216	0.0000000216
12892	0.0000000216	0.0000000216
12895	0.0000000216	0.0000000216
12897	0.0000000216	0.0000000216
12898	0.0000000216	0.0000000216
12900	0.0000000216	0.0000000216
12903	0.0000000216	0.0000000216
12907	0.0000000216	0.0000000216
12908	0.0000000216	0.0000000216
12910	0.0000000216	0.0000000216
12911	0.0000000216	0.0000000216
12913	0.0000000216	0.0000000216
12914	0.0000000216	0.0000000216
12916	0.0000000216	0.0000000216
12919	0.0000000216	0.0000000216
12920	0.0000000216	0.0000000216
12922	0.0000000216	0.0000000216
12926	0.0000000216	0.0000000216
12928	0.0000000216	0.0000000216
12929	0.0000000216	0.0000000216
12931	0.0000000216	0.0000000216
12937	0.0000000216	0.0000000216
12938	0.0000000216	0.0000000216
12940	0.0000000216	0.0000000216
12941	0.0000000216	0.0000000216
12943	0.0000000216	0.0000000216
12944	0.0000000216	0.0000000216
12947	0.0000000216	0.0000000216
12949	0.0000000216	0.0000000216
12950	0.0000000216	0.0000000216
12952	0.0000000216	0.0000000216
12953	0.0000000216	0.0000000216
12955	0.0000000216	0.0000000216
12958	0.0000000216	0.0000000216
12959	0.0000000216	0.0000000216
12961	0.0000000216	0.0000000216
12962	0.0000000216	0.0000000216
12964	0.0000000216	0.0000000216
12965	0.0000000216	0.0000000216
12967	0.0000000216	0.0000000216
12974	0.0000000216	0.0000000216
12976	0.0000000216	0.0000000216
12980	0.0000000216	0.0000000216
12982	0.0000000216	0.0000000216
12983	0.0000000216	0.0000000216
12986	0.0000000216	0.0000000216
12988	0.0000000216	0.0000000216
12989	0.0000000216	0.0000000216
12991	0.0000000216	0.0000000216
12992	0.0000000216	0.0000000216
12995	0.0000000216	0.0000000216
12997	0.0000000216	0.0000000216
12998	0.0000000216	0.0000000216
13000	0.0000000216	0.0000000216
13001	0.0000000216	0.0000000216
13004	0.0000000216	0.0000000216
13007	0.0000000216	0.0000000216
13010	0.0000000216	0.0000000216
13013	0.0000000216	0.0000000216
13014	0.0000000216	0.0000000216
13016	0.0000000216	0.0000000216
13019	0.0000000216	0.0000000216
13020	0.0000000216	0.0000000216
13022	0.0000000216	0.0000000216
13023	0.0000000216	0.0000000216
13025	0.0000000216	0.0000000216
13026	0.0000000216	0.0000000216
13028	0.0000000216	0.0000000216
13029	0.0000000216	0.0000000216
13031	0.0000000216	0.0000000216
13035	0.0000000216	0.0000000216
13037	0.0000000216	0.0000000216
13040	0.0000000216	0.0000000216
13041	0.0000000216	0.0000000216
13044	0.0000000216	0.0000000216
13047	0.0000000216	0.0000000216
13049	0.0000000216	0.0000000216
13050	0.0000000216	0.0000000216
13052	0.0000000216	0.0000000216
13053	0.0000000216	0.0000000216
13056	0.0000000216	0.0000000216
13058	0.0000000216	0.0000000216
13059	0.0000000216	0.0000000216
13061	0.0000000216	0.0000000216
13062	0.0000000216	0.0000000216
13065	0.0000000216	0.0000000216
13067	0.0000000216	0.0000000216
13068	0.0000000216	0.0000000216
13071	0.0000000216	0.0000000216
13074	0.0000000216	0.0000000216
13076	0.0000000216	0.0000000216
13077	0.0000000216	0.0000000216
13079	0.0000000216	0.0000000216
13080	0.0000000216	0.0000000216
13085	0.0000000216	0.0000000216
13088	0.0000000216	0.0000000216
13089	0.0000000216	0.0000000216
13091	0.0000000216	0.0000000216
13092	0.0000000216	0.0000000216
13094	0.0000000216	0.0000000216
13097	0.0000000216	0.0000000216
13100	0.0000000216	0.0000000216
13103	0.0000000216	0.0000000216
13106	0.0000000216	0.0000000216
13107	0.0000000216	0.0000000216
13109	0.0000000216	0.0000000216
13110	0.0000000216	0.0000000216
13112	0.0000000216	0.0000000216
13113	0.0000000216	0.0000000216
13115	0.0000000216	0.0000000216
13116	0.0000000216	0.0000000216
13118	0.0000000216	0.0000000216
13119	0.0000000216	0.0000000216
13122	0.0000000216	0.0000000216
13124	0.0000000216	0.0000000216
13125	0.0000000216	0.0000000216
13130	0.0000000216	0.0000000216
13131	0.0000000216	0.0000000216
13137	0.0000000216	0.0000000216
13142	0.0000000216	0.0000000216
13143	0.0000000216	0.0000000216
13145	0.0000000216	0.0000000216
13146	0.0000000216	0.0000000216
13148	0.0000000216	0.0000000216
13152	0.0000000216	0.0000000216
13154	0.0000000216	0.0000000216
13155	0.0000000216	0.0000000216
13157	0.0000000216	0.0000000216
13160	0.0000000216	0.0000000216
13161	0.0000000216	0.0000000216
13164	0.0000000216	0.0000000216
13166	0.0000000216	0.0000000216
13167	0.0000000216	0.0000000216
13169	0.0000000216	0.0000000216
13170	0.0000000216	0.0000000216
13202	0.0000000216	0.0000000216
13203	0.0000000216	0.0000000216
13205	0.0000000216	0.0000000216
13206	0.0000000216	0.0000000216



[RULES]







[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:00:03 
 Quality Timestep   	0:00:00 
 Pattern Timestep   	0:01:00 
 Pattern Start      	0:00:00 
 Report Timestep    	0:00:30 
 Report Start       	0:00:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Trials                 Yes
 Summary            	Yes
 Page               	0
 ;Nodes                  All
 ;Links                  All

[OPTIONS]
 Flow_Units              	LPS
 Pressure_Units             METERS
 Headloss_Model           	D-W
 Specific_Gravity       	1
 Specific_Viscosity         1
 Maximum_Trials            	100
 Relative_Accuracy      	0.001
 Unbalanced              	Continue
 Demand_Pattern            	1
 Demand_Multiplier      	1.0
 EMITTER_EXPONENT       	0.5
 Quality_Model            	None mg/L
 Specific_Diffusivity      	1
 Quality_Tolerance        	0.001
 Head_Tolerance             0.001
 Flow_Tolerance             0.001
 Flow_Change_Limit          0
 Step_Sizing                FULL
 VALVE_REP_TYPE             Cd
 Demand_Model               LOGISTIC
 LEAKAGE_MODEL              FAVAD
 MINIMUM_PRESSURE           0
 SERVICE_PRESSURE           0.1
 PRESSURE_EXPONENT          0.5
 LEAKAGE_COEFF1             0
 LEAKAGE_COEFF2             0
 Hyd_Solver                 RWCGGA
 Time_Weight                0.5
 TEMP_DISC_PARA             1

[COORDINATES]
;Node            	X-Coord           	Y-Coord
122             	378895.824        	4562591.451       
128             	378897.402        	4562212.293       
129             	378823.334        	4562409.612       
130             	378690.536        	4562498.163       
132             	378428.179        	4562664.634       
162             	378917.185        	4562648.040       
164             	378808.375        	4562523.402       
166             	378802.086        	4562634.571       
167             	378629.287        	4562600.103       
168             	378772.315        	4562480.812       
169             	378593.146        	4562496.703       
170             	378501.718        	4562580.504       
173             	378798.949        	4561765.665       
174             	378879.252        	4562255.082       
175             	379082.734        	4562830.558       
181             	378875.922        	4562259.542       
182             	378877.442        	4562260.082       
183             	378735.563        	4562201.244       
184             	378895.614        	4562587.951       
185             	378581.866        	4561108.300       
604             	379463.870        	4561212.873       
612             	379188.135        	4561664.593       
613             	378914.476        	4561491.586       
615             	379144.369        	4562046.902       
616             	379148.659        	4562060.612       
617             	379232.538        	4562130.171       
618             	379421.326        	4562026.540       
619             	379179.430        	4562276.840       
621             	379258.329        	4562281.100       
622             	378966.990        	4562056.863       
624             	378698.292        	4562050.455       
625             	379128.237        	4561749.503       
626             	378963.790        	4562066.583       
627             	379040.499        	4562052.222       
628             	378963.220        	4562068.583       
629             	378933.111        	4562138.713       
630             	378802.542        	4562140.924       
632             	378851.693        	4562306.002       
708             	378879.963        	4562367.082       
710             	378889.895        	4562703.290       
719             	378736.773        	4562202.174       
721             	379086.651        	4562289.691       
723             	378795.149        	4561693.296       
724             	378797.799        	4561765.726       
726             	378619.254        	4562196.595       
727             	378674.363        	4562095.775       
728             	379068.841        	4562367.261       
729             	379085.650        	4562217.051       
730             	379071.540        	4562223.471       
732             	379041.750        	4562132.552       
733             	379024.361        	4562286.341       
734             	378871.663        	4562311.072       
735             	378880.206        	4562411.899       
736             	378888.844        	4562552.941       
737             	378892.154        	4562592.891       
738             	379191.672        	4562610.028       
739             	379276.202        	4562730.957       
740             	379275.093        	4562731.413       
741             	379255.083        	4562913.977       
743             	379161.144        	4562875.967       
744             	379126.324        	4562895.628       
745             	379146.064        	4562814.408       
746             	379256.984        	4562965.566       
747             	379269.014        	4562977.016       
748             	379308.344        	4563042.545       
749             	379279.364        	4563085.885       
750             	379371.545        	4563263.094       
751             	379202.734        	4563008.726       
752             	379201.780        	4563009.408       
754             	379046.125        	4562823.828       
755             	379016.255        	4562816.969       
1184            	378847.496        	4561326.167       
1261            	379175.309        	4562172.231       
1302            	378799.245        	4562518.162       
1456            	378931.635        	4562692.180       
1466            	379160.509        	4562182.141       
1467            	379085.391        	4562289.221       
1552            	379027.490        	4562053.762       
1554            	378434.059        	4562670.164       
2009            	379407.740        	4561396.160       
2010            	379191.330        	4561660.120       
2048            	379025.631        	4562283.831       
2124            	379134.844        	4562907.977       
2740            	378599.619        	4562343.240       
2759            	378704.409        	4562272.782       
2760            	378589.220        	4562403.830       
2761            	379882.022        	4560873.612       
2762            	379868.876        	4560885.907       
3021            	379221.206        	4561609.388       
3090            	378662.229        	4562301.529       
3101            	378949.533        	4561432.760       
3117            	379126.467        	4561748.253       
3200            	378946.326        	4561437.846       
3201            	379163.360        	4562318.350       
3227            	378803.532        	4562140.384       
3233            	379153.261        	4562411.990       
3234            	378895.804        	4562589.611       
3235            	379210.974        	4563019.876       
3278            	378690.466        	4562501.153       
3279            	378886.944        	4562510.121       
3280            	378834.065        	4561149.928       
3860            	379035.034        	4562706.589       
12850           	379287.390        	4563095.700       
12854           	379284.493        	4563077.855       
12857           	379294.462        	4563033.888       
12860           	379308.205        	4563032.167       
12863           	379273.312        	4562998.227       
12866           	379288.375        	4562985.713       
12869           	379219.837        	4563010.159       
12872           	379109.620        	4562928.602       
12875           	379145.151        	4562931.317       
12878           	379149.450        	4562882.434       
12881           	379153.524        	4562855.050       
12884           	379018.741        	4562920.576       
12887           	378973.077        	4562793.556       
12890           	379045.758        	4562802.368       
12893           	378950.479        	4562742.879       
12896           	378941.295        	4562716.260       
12899           	379078.968        	4562582.666       
12902           	379190.021        	4562576.050       
12906           	379063.480        	4562827.146       
12909           	379034.187        	4562821.214       
12912           	379282.478        	4562775.510       
12915           	379266.265        	4562707.005       
12918           	379231.468        	4562644.157       
12921           	379179.473        	4562534.841       
12924           	379160.503        	4562470.756       
12927           	379097.186        	4562399.947       
12930           	379014.263        	4562379.247       
12933           	378920.958        	4562409.193       
12936           	379171.757        	4562506.539       
12939           	378923.582        	4562589.217       
12942           	378887.203        	4562522.364       
12945           	378886.623        	4562481.809       
12948           	378804.952        	4562540.660       
12951           	378828.262        	4562532.513       
12954           	378780.058        	4562541.339       
12957           	378720.021        	4562575.242       
12960           	378775.870        	4562487.658       
12963           	378765.476        	4562481.061       
12966           	378376.263        	4562711.554       
12972           	378764.506        	4562308.545       
12975           	378817.145        	4562391.809       
12978           	378830.110        	4562389.619       
12981           	378811.363        	4562430.596       
12984           	378794.367        	4562348.172       
12987           	378881.471        	4562420.790       
12990           	378890.463        	4562411.428       
12993           	378943.149        	4562405.141       
12996           	378994.498        	4562385.173       
12999           	379073.168        	4562347.051       
13003           	378895.736        	4562363.136       
13006           	378929.199        	4562354.145       
13009           	378964.116        	4562334.593       
13012           	379015.040        	4562297.239       
13015           	379002.366        	4562274.834       
13018           	378877.775        	4562348.524       
13021           	378844.752        	4562348.379       
13024           	378810.767        	4562373.576       
13027           	378903.685        	4562260.476       
13030           	378917.987        	4562223.362       
13033           	378901.717        	4562203.437       
13036           	378961.574        	4562209.110       
13039           	379035.760        	4562181.768       
13042           	378914.277        	4562135.401       
13045           	378938.193        	4562127.986       
13048           	378956.088        	4562087.300       
13051           	378941.836        	4562065.168       
13054           	378785.408        	4562127.455       
13057           	378816.004        	4562176.745       
13060           	378714.256        	4562103.513       
13063           	378666.879        	4562108.634       
13066           	378632.750        	4562171.187       
13069           	378599.661        	4562235.929       
13072           	378588.480        	4562284.661       
13075           	378910.296        	4562185.604       
13078           	378889.275        	4562131.560       
13081           	378785.426        	4561918.655       
13084           	378742.015        	4561959.911       
13087           	378744.168        	4561804.747       
13090           	378792.825        	4561814.705       
13093           	379104.894        	4561779.703       
13096           	379072.305        	4561821.706       
13099           	379030.184        	4561883.589       
13102           	378991.624        	4561965.510       
13105           	379037.944        	4562256.521       
13108           	379093.829        	4562274.473       
13111           	379182.322        	4562164.942       
13114           	379150.892        	4562185.944       
13117           	379249.343        	4562119.220       
13120           	379222.512        	4562106.880       
13123           	379174.507        	4562071.184       
13126           	379145.146        	4561977.977       
13129           	379144.015        	4562036.818       
13132           	379162.519        	4561652.378       
13135           	379101.148        	4561623.906       
13138           	378994.661        	4561569.165       
13141           	378975.361        	4561512.429       
13144           	378899.543        	4561516.323       
13147           	378891.186        	4561432.491       
13150           	379180.518        	4562241.715       
13153           	379179.274        	4562204.976       
13156           	379022.606        	4561587.459       
13159           	379079.093        	4561613.892       
13162           	378987.411        	4561372.638       
13165           	378880.712        	4561199.230       
13168           	378757.480        	4561216.848       
13201           	378977.455        	4562019.957       
13204           	378861.112        	4561357.220       
1               	379190.715        	4561661.004       
2               	379893.373        	4560864.017       

[VERTICES]
;Link            	X-Coord           	Y-Coord
4445            	378735.823        	4562201.424       
4549            	379128.057        	4561749.163       
4652            	378690.526        	4562498.633       
4752            	378892.424        	4562592.811       
5464            	378428.649        	4562664.894       
5565            	378807.995        	4562523.292       
5642            	379029.110        	4562053.712       
5642            	379030.280        	4562053.712       
5660            	379206.794        	4563014.226       
5660            	379207.764        	4563015.526       
5667            	379144.529        	4562047.312       
5726            	379264.504        	4562972.516       
5726            	379257.404        	4562965.536       
5751            	379167.079        	4562178.461       
5804            	378871.393        	4562311.252       
5804            	378852.153        	4562305.892       
6131            	378896.285        	4562701.620       
6131            	378898.225        	4562701.180       
6131            	378898.435        	4562701.130       
6131            	378916.005        	4562697.100       
6161            	379178.710        	4562291.180       
6161            	379169.170        	4562313.020       
6161            	379168.750        	4562313.700       
6163            	378880.283        	4562372.462       
6163            	378880.213        	4562374.752       
6163            	378879.823        	4562387.912       
6163            	378879.823        	4562388.262       
6163            	378879.773        	4562389.562       
6163            	378880.143        	4562397.892       
6163            	378880.377        	4562402.101       
6163            	378880.356        	4562402.392       
6163            	378880.332        	4562402.892       
6163            	378880.312        	4562403.291       
6187            	378920.925        	4562662.310       
6187            	378928.495        	4562684.840       
6187            	378931.405        	4562691.610       
6256            	378674.030        	4562294.340       
6256            	378685.280        	4562286.300       
6256            	378693.130        	4562279.850       
6256            	378702.010        	4562274.030       
6256            	378703.670        	4562273.170       
6256            	378704.070        	4562272.920       
6265            	378866.203        	4562291.272       
6265            	378867.283        	4562293.252       
6265            	378868.583        	4562295.652       
6265            	378870.833        	4562306.932       
6269            	379256.604        	4562965.266       
6269            	379256.054        	4562953.626       
6269            	379255.994        	4562952.256       
6269            	379254.964        	4562935.266       
6269            	379254.943        	4562919.966       
6404            	379060.651        	4562288.291       
6413            	378895.824        	4562591.471       
6413            	378896.024        	4562591.841       
6413            	378900.174        	4562600.881       
6413            	378913.595        	4562637.980       
6413            	378916.485        	4562646.080       
6415            	378967.400        	4562056.993       
6415            	378974.870        	4562056.453       
6415            	378991.170        	4562053.813       
6434            	378586.490        	4562355.710       
6434            	378597.130        	4562344.370       
6449            	378940.846        	4561446.516       
6593            	378796.299        	4561693.926       
6593            	378801.119        	4561724.216       
6593            	378798.669        	4561760.896       
6633            	378620.410        	4562327.200       
6633            	378639.450        	4562314.970       
6633            	378654.910        	4562305.530       
6633            	378655.230        	4562305.400       
6663            	378702.844        	4562271.894       
6663            	378695.714        	4562268.394       
6663            	378703.434        	4562256.394       
6663            	378724.963        	4562220.184       
6671            	379089.574        	4562837.038       
6671            	379093.394        	4562841.008       
6671            	379097.824        	4562848.458       
6671            	379106.484        	4562863.318       
6671            	379108.744        	4562867.198       
6671            	379113.484        	4562876.168       
6671            	379118.574        	4562883.548       
6677            	379258.039        	4562281.090       
6677            	379241.189        	4562280.750       
6677            	379222.479        	4562279.510       
6677            	379221.170        	4562279.420       
6677            	379198.700        	4562278.080       
6677            	379180.720        	4562276.950       
6696            	379041.730        	4562113.802       
6696            	379041.730        	4562108.612       
6696            	379039.740        	4562085.012       
6713            	379153.100        	4562313.000       
6713            	379143.470        	4562310.280       
6713            	379136.360        	4562308.120       
6713            	379130.250        	4562306.340       
6713            	379119.501        	4562299.411       
6713            	379103.021        	4562294.471       
6713            	379096.041        	4562291.641       
6779            	378743.953        	4562188.344       
6779            	378766.853        	4562165.524       
6779            	378787.722        	4562149.064       
6818            	378592.896        	4562486.253       
6818            	378591.686        	4562457.434       
6818            	378590.016        	4562420.364       
6833            	379153.061        	4562381.380       
6833            	379154.311        	4562354.380       
6833            	379155.670        	4562325.190       
6833            	379163.130        	4562318.580       
6842            	379219.305        	4563035.936       
6842            	379222.575        	4563046.086       
6842            	379225.285        	4563054.466       
6842            	379231.335        	4563066.326       
6842            	379237.405        	4563070.646       
6842            	379251.404        	4563075.646       
6842            	379251.654        	4563075.716       
6842            	379254.714        	4563076.786       
6842            	379278.514        	4563085.775       
6866            	378666.006        	4562496.223       
6866            	378643.906        	4562493.753       
6866            	378623.246        	4562493.683       
6906            	379255.023        	4562913.977       
6906            	379254.253        	4562913.967       
6906            	379247.833        	4562913.497       
6906            	379224.584        	4562911.017       
6906            	379212.474        	4562897.097       
6906            	379198.424        	4562885.507       
6906            	379188.234        	4562881.357       
6906            	379180.204        	4562878.267       
6943            	379171.106        	4561690.143       
6943            	379170.976        	4561690.343       
6943            	379170.876        	4561690.493       
6943            	379170.746        	4561690.673       
6943            	379161.426        	4561704.663       
6943            	379161.396        	4561704.703       
6943            	379150.906        	4561718.873       
6943            	379149.916        	4561720.213       
6944            	379129.619        	4562044.362       
6944            	379080.899        	4562046.502       
6944            	379054.709        	4562050.402       
7012            	378501.818        	4562581.054       
7012            	378494.238        	4562590.224       
7012            	378479.738        	4562606.724       
7012            	378466.858        	4562620.064       
7012            	378452.679        	4562635.204       
7012            	378448.369        	4562640.844       
7012            	378436.329        	4562656.564       
7097            	379155.809        	4562162.341       
7097            	379153.649        	4562140.501       
7097            	379156.079        	4562107.461       
7097            	379155.939        	4562096.281       
7108            	378593.016        	4562497.453       
7108            	378590.067        	4562520.483       
7108            	378587.247        	4562534.453       
7108            	378576.787        	4562550.983       
7108            	378562.387        	4562565.213       
7108            	378548.897        	4562569.963       
7108            	378538.287        	4562572.383       
7108            	378523.698        	4562575.093       
7451            	379458.080        	4561217.723       
7451            	379426.510        	4561245.714       
7451            	379411.781        	4561266.574       
7451            	379410.621        	4561269.724       
7451            	379405.311        	4561294.443       
7451            	379412.431        	4561331.983       
7451            	379420.651        	4561372.083       
7451            	379417.601        	4561383.863       
7849            	379819.165        	4560926.052       
7849            	379757.016        	4560974.722       
7849            	379726.956        	4560998.993       
7849            	379690.627        	4561027.653       
7849            	379640.717        	4561068.963       
7849            	379595.738        	4561105.973       
7849            	379557.698        	4561136.523       
7849            	379521.079        	4561165.683       
7849            	379491.679        	4561189.843       
7849            	379466.350        	4561211.183       
8026            	379404.890        	4561399.140       
8026            	379401.670        	4561402.630       
8026            	379394.490        	4561409.870       
8026            	379383.910        	4561420.100       
8026            	379376.100        	4561427.770       
8026            	379368.340        	4561435.460       
8026            	379360.040        	4561443.570       
8026            	379353.380        	4561449.900       
8026            	379347.380        	4561455.470       
8026            	379341.000        	4561462.480       
8026            	379331.780        	4561472.650       
8026            	379320.990        	4561484.570       
8026            	379309.970        	4561496.830       
8026            	379300.180        	4561507.740       
8026            	379294.250        	4561514.280       
8026            	379289.520        	4561520.100       
8026            	379284.040        	4561526.810       
8026            	379282.630        	4561528.650       
8026            	379271.300        	4561542.700       
8026            	379267.510        	4561547.400       
8026            	379263.830        	4561552.110       
8026            	379260.330        	4561556.990       
8026            	379253.150        	4561566.590       
8026            	379249.460        	4561571.290       
8026            	379238.660        	4561585.660       
8026            	379231.440        	4561595.240       
8026            	379224.290        	4561604.850       
8027            	379220.900        	4561609.790       
12851           	379374.275        	4563259.914       
12851           	379374.375        	4563259.614       
12851           	379376.774        	4563252.074       
12851           	379376.894        	4563251.904       
12851           	379377.324        	4563251.054       
12851           	379371.244        	4563243.294       
12851           	379357.644        	4563218.754       
12851           	379350.284        	4563202.864       
12851           	379346.374        	4563193.354       
12851           	379341.554        	4563184.495       
12851           	379329.704        	4563167.595       
12851           	379313.374        	4563144.905       
12851           	379300.724        	4563122.175       
12851           	379292.164        	4563104.925       
12852           	379286.144        	4563093.435       
12852           	379285.714        	4563092.605       
12856           	379287.284        	4563073.695       
12856           	379297.294        	4563058.385       
12856           	379302.404        	4563050.805       
12856           	379302.484        	4563050.525       
12856           	379305.154        	4563046.715       
12858           	379308.014        	4563042.315       
12858           	379302.694        	4563038.816       
12864           	379291.064        	4563031.786       
12864           	379290.264        	4563031.296       
12864           	379281.934        	4563025.596       
12864           	379278.174        	4563021.406       
12864           	379277.084        	4563020.186       
12864           	379273.754        	4563002.406       
12865           	379272.844        	4562991.376       
12865           	379268.814        	4562977.446       
12867           	379280.554        	4562981.196       
12868           	379290.564        	4562986.806       
12868           	379294.754        	4562990.336       
12868           	379296.014        	4562991.646       
12868           	379304.194        	4563003.816       
12868           	379306.814        	4563009.446       
12868           	379308.234        	4563012.496       
12868           	379308.194        	4563014.396       
12868           	379308.314        	4563030.266       
12870           	379253.864        	4562969.806       
12870           	379252.884        	4562970.966       
12870           	379239.974        	4562986.266       
12870           	379225.694        	4563003.946       
12871           	379213.114        	4563017.636       
12874           	379125.915        	4562916.047       
12874           	379127.495        	4562914.737       
12874           	379131.104        	4562911.727       
12874           	379132.884        	4562910.237       
12874           	379134.734        	4562908.067       
12876           	379135.234        	4562908.557       
12876           	379142.054        	4562924.977       
12877           	379150.264        	4562939.837       
12877           	379151.385        	4562941.867       
12877           	379162.905        	4562957.397       
12877           	379166.004        	4562961.467       
12877           	379166.264        	4562961.807       
12877           	379179.474        	4562979.107       
12877           	379188.774        	4562990.527       
12877           	379196.744        	4563000.916       
12879           	379157.314        	4562878.627       
12879           	379151.494        	4562881.517       
12880           	379142.614        	4562886.577       
12882           	379161.134        	4562875.647       
12882           	379159.974        	4562872.297       
12883           	379153.414        	4562853.978       
12883           	379151.644        	4562835.828       
12883           	379150.654        	4562832.308       
12883           	379148.484        	4562823.678       
12885           	379015.165        	4562834.169       
12885           	379013.345        	4562860.469       
12885           	379013.315        	4562869.068       
12885           	379014.325        	4562882.388       
12885           	379015.205        	4562894.088       
12885           	379017.365        	4562909.038       
12885           	379018.516        	4562918.818       
12886           	379019.226        	4562924.928       
12886           	379020.276        	4562940.688       
12886           	379022.546        	4562952.548       
12886           	379064.125        	4562946.648       
12886           	379087.695        	4562943.028       
12886           	379097.815        	4562938.188       
12886           	379101.395        	4562934.988       
12886           	379104.025        	4562932.627       
12889           	378975.255        	4562796.599       
12889           	378989.695        	4562804.479       
12889           	378999.005        	4562808.809       
12889           	379003.635        	4562810.969       
12891           	379047.035        	4562813.368       
12892           	379045.014        	4562796.129       
12892           	379041.484        	4562780.749       
12892           	379040.234        	4562775.319       
12892           	379038.974        	4562763.569       
12892           	379038.944        	4562751.769       
12892           	379038.924        	4562746.699       
12892           	379046.244        	4562733.339       
12892           	379044.914        	4562727.699       
12892           	379040.954        	4562717.359       
12895           	378951.005        	4562744.000       
12895           	378952.695        	4562748.579       
12895           	378958.045        	4562763.079       
12895           	378960.335        	4562769.289       
12895           	378965.395        	4562780.759       
12895           	378968.805        	4562788.479       
12897           	378932.465        	4562694.250       
12897           	378932.585        	4562694.570       
12898           	378943.515        	4562721.920       
12898           	378944.645        	4562725.250       
12898           	378944.705        	4562725.490       
12900           	379173.382        	4562593.409       
12900           	379165.882        	4562590.279       
12900           	379163.532        	4562589.299       
12900           	379143.072        	4562585.359       
12900           	379105.083        	4562582.949       
12903           	379191.812        	4562609.528       
12903           	379193.132        	4562586.979       
12907           	379059.605        	4562826.548       
12908           	379070.104        	4562828.548       
12908           	379070.464        	4562828.668       
12908           	379080.744        	4562830.568       
12910           	379020.205        	4562818.419       
12911           	379034.905        	4562821.409       
12911           	379042.505        	4562823.048       
12913           	379254.963        	4562913.077       
12913           	379263.573        	4562879.467       
12913           	379268.223        	4562857.117       
12913           	379269.013        	4562835.137       
12913           	379273.523        	4562818.447       
12913           	379273.883        	4562815.907       
12913           	379277.113        	4562806.047       
12913           	379278.502        	4562801.807       
12913           	379280.882        	4562790.037       
12914           	379283.522        	4562769.107       
12914           	379283.532        	4562768.317       
12914           	379282.642        	4562756.427       
12914           	379281.682        	4562747.717       
12914           	379281.112        	4562742.627       
12916           	379274.442        	4562725.847       
12916           	379273.242        	4562722.347       
12919           	379264.672        	4562703.637       
12919           	379259.182        	4562690.398       
12919           	379258.192        	4562687.718       
12919           	379257.732        	4562686.468       
12919           	379255.912        	4562671.158       
12919           	379255.922        	4562669.818       
12919           	379241.302        	4562652.778       
12920           	379222.102        	4562635.918       
12922           	379188.332        	4562569.839       
12926           	379155.621        	4562454.860       
12926           	379153.431        	4562428.090       
12928           	379152.921        	4562412.020       
12928           	379138.261        	4562412.400       
12928           	379124.081        	4562414.620       
12928           	379104.671        	4562416.490       
12928           	379097.341        	4562399.970       
12929           	379095.151        	4562395.020       
12929           	379091.341        	4562389.710       
12929           	379080.951        	4562375.210       
12931           	379048.212        	4562370.721       
12931           	379023.152        	4562377.081       
12937           	379176.312        	4562521.029       
12940           	379078.443        	4562583.029       
12940           	379075.233        	4562583.039       
12940           	379037.013        	4562584.040       
12940           	378990.654        	4562586.380       
12940           	378967.774        	4562587.850       
12940           	378963.384        	4562588.030       
12940           	378929.324        	4562589.380       
12940           	378929.174        	4562589.390       
12941           	378907.204        	4562589.371       
12941           	378896.414        	4562589.481       
12941           	378896.074        	4562589.501       
12943           	378887.104        	4562515.911       
12943           	378887.264        	4562521.691       
12944           	378887.534        	4562531.641       
12944           	378888.424        	4562546.111       
12944           	378888.464        	4562546.751       
12947           	378886.754        	4562487.751       
12947           	378886.844        	4562506.731       
12949           	378805.665        	4562535.882       
12950           	378802.685        	4562554.752       
12950           	378800.685        	4562572.351       
12950           	378800.025        	4562592.381       
12950           	378799.495        	4562615.711       
12952           	378888.564        	4562552.911       
12952           	378875.104        	4562551.001       
12952           	378852.224        	4562543.381       
12952           	378837.645        	4562536.881       
12952           	378828.405        	4562532.561       
12953           	378821.755        	4562529.452       
12953           	378816.615        	4562527.132       
12955           	378792.985        	4562531.022       
12955           	378788.015        	4562537.772       
12958           	378777.345        	4562543.012       
12958           	378764.825        	4562547.342       
12958           	378750.455        	4562553.672       
12958           	378737.266        	4562559.302       
12958           	378724.726        	4562572.062       
12959           	378717.426        	4562577.302       
12959           	378711.946        	4562580.412       
12959           	378695.996        	4562584.492       
12959           	378678.306        	4562589.032       
12959           	378654.797        	4562594.422       
12959           	378641.407        	4562597.632       
12961           	378798.905        	4562518.012       
12961           	378786.475        	4562507.852       
12962           	378772.605        	4562481.232       
12965           	378763.465        	4562481.202       
12965           	378747.715        	4562486.642       
12965           	378735.615        	4562491.702       
12965           	378709.675        	4562498.172       
12967           	378410.679        	4562680.894       
12967           	378386.840        	4562703.744       
12974           	378761.074        	4562303.163       
12974           	378754.804        	4562297.873       
12974           	378724.634        	4562282.833       
12976           	378823.134        	4562409.352       
12976           	378822.694        	4562408.782       
12976           	378818.854        	4562399.782       
12980           	378827.634        	4562397.132       
12982           	378823.744        	4562414.422       
12983           	378808.084        	4562435.012       
12983           	378803.514        	4562442.742       
12983           	378789.194        	4562463.342       
12983           	378781.055        	4562475.062       
12983           	378776.535        	4562479.242       
12986           	378770.294        	4562317.983       
12988           	378880.225        	4562412.965       
12988           	378881.438        	4562420.532       
12988           	378881.474        	4562420.765       
12989           	378881.652        	4562423.744       
12989           	378883.293        	4562437.022       
12989           	378886.434        	4562456.431       
12989           	378886.474        	4562456.661       
12989           	378886.544        	4562457.101       
12989           	378887.124        	4562460.691       
12991           	378917.603        	4562409.511       
12991           	378909.013        	4562410.271       
12992           	378882.563        	4562411.882       
12995           	378935.293        	4562407.961       
12997           	379005.062        	4562381.681       
12998           	378990.602        	4562386.611       
12998           	378978.642        	4562390.681       
12998           	378978.372        	4562390.771       
12998           	378973.132        	4562392.551       
12998           	378970.022        	4562393.611       
12998           	378963.713        	4562398.391       
12998           	378949.943        	4562403.031       
13000           	379082.661        	4562303.781       
13000           	379079.001        	4562320.701       
13000           	379078.931        	4562321.011       
13000           	379076.611        	4562331.761       
13001           	379071.081        	4562357.301       
13001           	379068.891        	4562366.681       
13004           	378880.653        	4562367.152       
13004           	378890.863        	4562364.542       
13004           	378892.803        	4562364.052       
13007           	378910.333        	4562359.292       
13007           	378910.833        	4562359.152       
13007           	378928.683        	4562354.432       
13010           	378931.962        	4562353.562       
13010           	378939.322        	4562351.002       
13010           	378947.852        	4562346.432       
13010           	378953.912        	4562342.062       
13010           	378954.612        	4562341.562       
13013           	378964.882        	4562334.151       
13013           	378968.072        	4562331.901       
13013           	378968.262        	4562331.771       
13013           	378987.242        	4562318.411       
13013           	379002.572        	4562306.971       
13013           	379008.831        	4562302.301       
13013           	379010.661        	4562300.861       
13014           	379019.541        	4562293.841       
13016           	379023.751        	4562286.081       
13016           	379017.211        	4562283.271       
13019           	378874.873        	4562324.842       
13019           	378877.703        	4562347.492       
13020           	378877.933        	4562349.352       
13022           	378855.133        	4562320.132       
13022           	378846.213        	4562344.872       
13023           	378833.624        	4562379.742       
13025           	378815.724        	4562384.952       
13025           	378814.934        	4562381.762       
13026           	378803.074        	4562358.313       
13026           	378800.484        	4562355.953       
13028           	379001.161        	4562274.452       
13028           	378970.832        	4562258.882       
13028           	378964.012        	4562258.712       
13028           	378959.342        	4562258.592       
13028           	378959.022        	4562258.632       
13028           	378949.572        	4562259.872       
13028           	378939.072        	4562261.242       
13028           	378923.792        	4562263.982       
13028           	378916.602        	4562262.812       
13029           	378899.362        	4562260.002       
13029           	378881.842        	4562255.852       
13031           	378897.732        	4562212.503       
13031           	378903.062        	4562215.843       
13031           	378911.392        	4562221.072       
13037           	378921.362        	4562224.532       
13037           	378923.892        	4562224.202       
13037           	378928.952        	4562223.542       
13037           	378939.471        	4562218.702       
13037           	378956.981        	4562210.612       
13040           	379071.390        	4562223.241       
13040           	379066.510        	4562217.481       
13040           	379048.410        	4562205.112       
13040           	379047.940        	4562204.792       
13040           	379038.220        	4562197.432       
13040           	379036.120        	4562190.212       
13041           	379035.480        	4562165.562       
13041           	379036.460        	4562161.502       
13041           	379038.090        	4562154.712       
13044           	378932.761        	4562138.543       
13049           	378960.080        	4562078.013       
13049           	378957.250        	4562084.693       
13049           	378956.870        	4562085.573       
13049           	378956.790        	4562085.763       
13050           	378948.591        	4562105.083       
13050           	378944.741        	4562114.143       
13050           	378944.341        	4562115.083       
13052           	378963.140        	4562066.403       
13052           	378943.630        	4562065.413       
13053           	378891.061        	4562062.433       
13053           	378835.381        	4562060.414       
13053           	378767.032        	4562057.654       
13053           	378704.552        	4562053.975       
13053           	378698.932        	4562050.885       
13056           	378798.142        	4562134.864       
13056           	378803.232        	4562139.874       
13058           	378803.092        	4562141.814       
13058           	378808.432        	4562155.233       
13059           	378818.072        	4562182.583       
13059           	378826.942        	4562217.603       
13059           	378835.973        	4562253.093       
13059           	378843.293        	4562277.173       
13059           	378844.983        	4562282.863       
13061           	378674.743        	4562095.995       
13061           	378682.663        	4562098.275       
13062           	378724.463        	4562105.494       
13062           	378751.612        	4562108.234       
13062           	378760.942        	4562111.414       
13062           	378762.862        	4562112.204       
13062           	378783.182        	4562126.104       
13068           	378634.574        	4562167.515       
13068           	378658.123        	4562124.445       
13071           	378608.704        	4562215.565       
13074           	378588.545        	4562270.994       
13074           	378590.665        	4562255.445       
13076           	378923.501        	4562158.843       
13076           	378923.041        	4562159.803       
13076           	378916.211        	4562173.783       
13077           	378909.992        	4562186.513       
13079           	378834.002        	4562131.243       
13079           	378846.752        	4562130.213       
13080           	378893.241        	4562131.713       
13085           	378702.982        	4562043.245       
13085           	378722.482        	4562011.065       
13085           	378735.072        	4561985.395       
13088           	378745.651        	4561950.285       
13088           	378749.561        	4561937.385       
13088           	378749.301        	4561906.225       
13088           	378747.291        	4561879.905       
13088           	378745.481        	4561853.645       
13088           	378743.010        	4561819.426       
13088           	378744.060        	4561806.426       
13089           	378746.070        	4561786.146       
13089           	378758.970        	4561758.156       
13089           	378777.129        	4561722.876       
13089           	378794.969        	4561693.726       
13091           	378793.840        	4561808.165       
13092           	378789.880        	4561845.755       
13092           	378787.800        	4561879.155       
13092           	378786.481        	4561910.085       
13094           	379114.697        	4561767.233       
13094           	379113.637        	4561768.623       
13094           	379107.287        	4561776.943       
13094           	379106.447        	4561778.003       
13097           	379103.677        	4561781.503       
13097           	379096.807        	4561790.163       
13097           	379096.587        	4561790.443       
13097           	379085.367        	4561804.593       
13097           	379081.257        	4561809.773       
13097           	379075.617        	4561816.893       
13100           	379068.948        	4561826.573       
13100           	379056.578        	4561844.533       
13100           	379056.408        	4561844.773       
13100           	379056.288        	4561844.953       
13100           	379056.128        	4561845.183       
13100           	379056.008        	4561845.353       
13100           	379052.738        	4561850.103       
13100           	379031.878        	4561880.373       
13100           	379030.708        	4561882.503       
13103           	379021.009        	4561900.213       
13103           	379009.269        	4561924.113       
13103           	378995.589        	4561951.963       
13106           	379034.561        	4562263.271       
13107           	379041.061        	4562250.371       
13107           	379042.111        	4562248.291       
13107           	379048.781        	4562240.631       
13107           	379052.351        	4562236.531       
13107           	379062.091        	4562229.151       
13110           	379094.481        	4562273.401       
13110           	379094.061        	4562270.001       
13110           	379093.801        	4562267.871       
13110           	379093.761        	4562267.611       
13110           	379092.240        	4562255.281       
13110           	379088.320        	4562234.891       
13110           	379087.540        	4562229.221       
13110           	379087.500        	4562228.941       
13110           	379085.960        	4562217.811       
13112           	379222.769        	4562136.381       
13112           	379197.609        	4562152.971       
13112           	379186.889        	4562160.851       
13115           	379089.030        	4562215.611       
13115           	379089.240        	4562215.521       
13115           	379115.920        	4562204.201       
13115           	379142.560        	4562190.491       
13116           	379158.049        	4562182.511       
13118           	379241.268        	4562124.941       
13119           	379263.648        	4562110.220       
13119           	379286.158        	4562096.090       
13119           	379303.867        	4562088.360       
13119           	379330.457        	4562070.600       
13119           	379355.197        	4562054.490       
13119           	379391.486        	4562039.390       
13122           	379229.428        	4562116.991       
13122           	379232.358        	4562129.911       
13124           	379159.099        	4562061.491       
13124           	379173.028        	4562070.171       
13125           	379194.338        	4562085.531       
13125           	379208.728        	4562094.881       
13125           	379220.888        	4562104.221       
13130           	379144.279        	4562046.542       
13131           	379143.428        	4562016.312       
13134           	379164.546        	4561653.273       
13134           	379187.505        	4561664.193       
13134           	379187.885        	4561664.433       
13137           	379145.986        	4561645.214       
13142           	378952.626        	4561441.946       
13142           	378954.536        	4561444.936       
13142           	378966.286        	4561483.896       
13143           	378991.796        	4561564.705       
13145           	378822.488        	4561647.766       
13145           	378847.588        	4561604.766       
13145           	378876.547        	4561555.596       
13148           	378913.756        	4561491.166       
13148           	378910.286        	4561487.896       
13148           	378903.636        	4561471.316       
13148           	378892.286        	4561435.506       
13152           	379180.620        	4562251.140       
13154           	379175.769        	4562173.311       
13154           	379176.709        	4562183.591       
13155           	379179.769        	4562209.801       
13155           	379180.609        	4562222.560       
13157           	379000.646        	4561579.335       
13157           	379018.766        	4561585.705       
13160           	379052.586        	4561601.794       
13161           	379093.026        	4561619.814       
13164           	378969.975        	4561402.636       
13166           	378853.816        	4561316.907       
13166           	378880.405        	4561279.507       
13166           	378884.505        	4561273.637       
13166           	378889.595        	4561253.787       
13166           	378893.335        	4561238.967       
13166           	378899.305        	4561219.307       
13166           	378896.455        	4561215.978       
13166           	378886.615        	4561205.878       
13167           	378875.085        	4561193.968       
13167           	378874.725        	4561193.518       
13167           	378873.255        	4561191.698       
13167           	378866.015        	4561182.668       
13167           	378854.255        	4561170.958       
13167           	378853.935        	4561170.558       
13167           	378847.665        	4561164.288       
13169           	378814.976        	4561282.178       
13169           	378770.786        	4561230.178       
13170           	378744.396        	4561203.509       
13170           	378737.996        	4561200.499       
13170           	378665.226        	4561192.989       
13170           	378626.456        	4561161.900       
13170           	378599.506        	4561131.500       
13170           	378593.886        	4561124.110       
13202           	378991.529        	4561966.583       
13202           	378982.060        	4562000.623       
13203           	378975.860        	4562026.683       
13203           	378974.960        	4562030.453       
13205           	378869.296        	4561376.637       
13205           	378866.276        	4561368.907       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	377635.081        	4550098.353       	389627.306        	4569728.321       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
