[TITLE]
Scenario: SMALL - SMOOTH 
Date: 17/5/2022 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 122             	33.29470062 	0           	                	;
 128             	48.20557022 	0.010520833 	1               	;
 129             	40.26018906 	0.033923611 	1               	;
 130             	33.29104233 	0.018888889 	1               	;
 132             	24.81019402 	0           	                	;
 162             	29.68267059 	0.019409722 	1               	;
 164             	30.54152679 	0.013958333 	1               	;
 166             	27.3206749  	0.019895833 	1               	;
 167             	24.78153419 	0.033958333 	1               	;
 168             	28.74156952 	0           	                	;
 169             	25.9523201  	0           	                	;
 170             	25.20806313 	0           	                	;
 173             	42.60651779 	0           	                	;
 174             	46.65616989 	0.013020833 	1               	;
 175             	30.1459198  	0           	                	;
 181             	46.22414398 	0.022013889 	1               	;
 182             	46.22414398 	0           	                	;
 183             	36.63947678 	0.020520833 	1               	;
 184             	33.29470062 	0           	                	;
 185             	43.57028198 	0.042916667 	1               	;
 604             	65.70238304 	0           	                	;
 612             	53.97018814 	0.016388889 	1               	;
 613             	50.85184479 	0           	                	;
 615             	49.72509766 	0           	                	;
 616             	49.90552902 	0           	                	;
 617             	48.73373413 	0.112256944 	1               	;
 618             	49.8369751  	0.0096875   	1               	;
 619             	51.51711273 	0.036354167 	1               	;
 621             	51.83773041 	0.016041667 	1               	;
 622             	49.59844589 	0           	                	;
 624             	33.17961502 	0.038194444 	1               	;
 625             	55.60690308 	0.115138889 	1               	;
 626             	49.59106445 	0           	                	;
 627             	53.32428741 	0           	                	;
 628             	49.21061325 	0           	                	;
 629             	48.57908249 	0           	                	;
 630             	39.57807159 	0           	                	;
 632             	43.81867981 	0.029444444 	1               	;
 708             	34.66796494 	0.016354167 	1               	;
 710             	28.57468414 	0.087951389 	1               	;
 719             	36.65763474 	0.024652778 	1               	;
 721             	39.77185822 	0           	                	;
 723             	42.91667557 	0           	                	;
 724             	42.46834946 	0.033680556 	1               	;
 726             	29.5855484  	0           	                	;
 727             	32.18384171 	0.083368056 	1               	;
 728             	33.17059708 	0           	                	;
 729             	47.5567627  	0.046006944 	1               	;
 730             	48.76678085 	0.002083333 	1               	;
 732             	49.03995895 	0           	                	;
 733             	45.58271408 	0           	                	;
 734             	44.76599884 	0.051388889 	1               	;
 735             	33.49935913 	0           	                	;
 736             	34.66946411 	0           	                	;
 737             	33.11510086 	0.196076389 	1               	;
 738             	32.38347626 	0.050381944 	1               	;
 739             	31.74964142 	0           	                	;
 740             	31.74964142 	0.030798611 	1               	;
 741             	30.49715424 	0           	                	;
 743             	28.9054184  	0           	                	;
 744             	29.16739273 	0.005798611 	1               	;
 745             	28.84119034 	0.050555556 	1               	;
 746             	29.23752594 	0.001979167 	1               	;
 747             	28.05725861 	0           	                	;
 748             	25.97383118 	0.052534722 	1               	;
 749             	25.18717957 	0.036215278 	1               	;
 750             	26.27825928 	0.041284722 	1               	;
 751             	28.17973328 	0           	                	;
 752             	28.17973328 	0.060104167 	1               	;
 754             	31.57808304 	0           	                	;
 755             	30.87614822 	0           	                	;
 1184            	50.92703629 	0           	                	;
 1261            	48.03189087 	0           	                	;
 1302            	30.36299133 	0           	                	;
 1456            	29.56036758 	0.015034722 	1               	;
 1466            	54.14008331 	0           	                	;
 1467            	39.77185822 	0           	                	;
 1552            	52.07165909 	0.041909722 	1               	;
 1554            	24.2864418  	0.065694444 	1               	;
 2009            	50.0593338  	0           	                	;
 2010            	54.19068909 	0           	                	;
 2048            	46.58271408 	0           	                	;
 2124            	29.32266235 	0           	                	;
 2740            	26.62316132 	0.132881944 	1               	;
 2759            	35.27824402 	0.085104167 	1               	;
 2760            	25.96389771 	0.066736111 	1               	;
 2761            	95.61243439 	0           	                	;
 2762            	84.59255219 	0           	                	;
 3021            	53.44335938 	0           	                	;
 3090            	31.97174072 	0.014097222 	1               	;
 3101            	52.86180115 	0           	                	;
 3117            	55.60690308 	0.027465278 	1               	;
 3200            	52.56518936 	0.005798611 	1               	;
 3201            	46.48830414 	0.080034722 	1               	;
 3227            	39.57807159 	0           	                	;
 3233            	33.24208832 	0           	                	;
 3234            	33.29470062 	0           	                	;
 3235            	28.29724884 	0           	                	;
 3278            	33.29104233 	0.010173611 	1               	;
 3279            	35.37417221 	0           	                	;
 3280            	53.26961136 	0.009861111 	1               	;
 3860            	30.8920784  	0.012951389 	1               	;
 12850           	26.00727061 	0.003854167 	1               	;
 12854           	25.06149718 	0           	                	;
 12857           	26.59499754 	0.009513889 	1               	;
 12860           	26.74071961 	0.082256944 	1               	;
 12863           	27.56290419 	0.019479167 	1               	;
 12866           	27.53573594 	0.003576389 	1               	;
 12869           	28.20962727 	0.0275      	1               	;
 12872           	28.89231011 	0.036770833 	1               	;
 12875           	29.1292771  	0.084131944 	1               	;
 12878           	29.98880484 	0.078368056 	1               	;
 12881           	29.18378821 	0.0521875   	1               	;
 12884           	29.43449213 	0.068263889 	1               	;
 12887           	30.5352114  	0.050347222 	1               	;
 12890           	31.98631927 	0.040208333 	1               	;
 12893           	30.0248631  	0.113993056 	1               	;
 12896           	29.26258078 	0.020173611 	1               	;
 12899           	32.04567851 	0.1915625   	1               	;
 12902           	32.02068869 	0.020555556 	1               	;
 12906           	30.79578627 	0.074548611 	1               	;
 12909           	30.90030894 	0.040381944 	1               	;
 12912           	31.95604125 	0.147777778 	1               	;
 12915           	31.66895219 	0.04125     	1               	;
 12918           	31.56606228 	0.011145833 	1               	;
 12921           	31.5729929  	0.071597222 	1               	;
 12924           	32.86923765 	0.005069444 	1               	;
 12927           	34.77299575 	0.041076389 	1               	;
 12930           	34.97602993 	0           	                	;
 12933           	36.56341433 	0.0078125   	1               	;
 12936           	31.2640127  	0.0034375   	1               	;
 12939           	35.68163417 	0.087951389 	1               	;
 12942           	35.17282162 	0.0340625   	1               	;
 12945           	34.83655881 	0.068680556 	1               	;
 12948           	30.03532971 	0.006805556 	1               	;
 12951           	31.58934253 	0.0159375   	1               	;
 12954           	28.34750438 	0.048090278 	1               	;
 12957           	23.85236573 	0.107569444 	1               	;
 12960           	29.00811967 	0.033263889 	1               	;
 12963           	28.30022501 	0.038472222 	1               	;
 12966           	25.33010417 	0.2228125   	1               	;
 12972           	37.14153135 	0.021423611 	1               	;
 12975           	39.76108034 	0.020069444 	1               	;
 12978           	40.94616985 	0.009027778 	1               	;
 12981           	39.8335811  	0.002777778 	1               	;
 12984           	38.4475683  	0.007222222 	1               	;
 12987           	33.67005549 	0           	                	;
 12990           	34.2696565  	0.0134375   	1               	;
 12993           	38.26865564 	0           	                	;
 12996           	35.42766766 	0.018472222 	1               	;
 12999           	36.10374725 	0.045       	1               	;
 13003           	35.81691181 	0.087777778 	1               	;
 13006           	38.25950745 	0.130729167 	1               	;
 13009           	41.10648294 	0.122326389 	1               	;
 13012           	43.55728749 	0.020486111 	1               	;
 13015           	46.97143639 	0           	                	;
 13018           	38.70028423 	0.028541667 	1               	;
 13021           	42.36815994 	0.012708333 	1               	;
 13024           	39.24914203 	0           	                	;
 13027           	48.28025478 	0.027743056 	1               	;
 13030           	49.37271564 	0.040625    	1               	;
 13033           	48.25055809 	0.000972222 	1               	;
 13036           	51.70347751 	0.015381944 	1               	;
 13039           	48.75456034 	0.065243056 	1               	;
 13042           	47.27020769 	0.075520833 	1               	;
 13045           	48.6772328  	0.067986111 	1               	;
 13048           	49.04484201 	0.022222222 	1               	;
 13051           	48.23636851 	0           	                	;
 13054           	38.39158747 	0.0259375   	1               	;
 13057           	40.51985898 	0.059375    	1               	;
 13060           	34.33351979 	0.1415625   	1               	;
 13063           	31.84740411 	0.069513889 	1               	;
 13066           	30.2360877  	0.187916667 	1               	;
 13069           	28.47799474 	0.051145833 	1               	;
 13072           	27.19766892 	0.053888889 	1               	;
 13075           	48.3409567  	0.042708333 	1               	;
 13078           	45.53812903 	0.049340278 	1               	;
 13081           	30.79705526 	0.0265625   	1               	;
 13084           	35.76167065 	0.069791667 	1               	;
 13087           	39.75802061 	0           	                	;
 13090           	41.05969112 	0           	                	;
 13093           	56.73741576 	0.063263889 	1               	;
 13096           	48.52625727 	0.083402778 	1               	;
 13099           	54.82082623 	0.013645833 	1               	;
 13102           	53.7540472  	0.025694444 	1               	;
 13105           	47.42145768 	0.005833333 	1               	;
 13108           	42.27599517 	0.098194444 	1               	;
 13111           	48.55731531 	0.067222222 	1               	;
 13114           	54.18482441 	0.041493056 	1               	;
 13117           	49.20760723 	0.096041667 	1               	;
 13120           	48.29424163 	0           	                	;
 13123           	51.61598572 	0           	                	;
 13126           	54.89212053 	0.014270833 	1               	;
 13129           	49.45679045 	0.013125    	1               	;
 13132           	50.30684352 	0           	                	;
 13135           	48.72568154 	0.025243056 	1               	;
 13138           	55.87878765 	0.021944444 	1               	;
 13141           	54.4743614  	0.0234375   	1               	;
 13144           	49.87350526 	0.024166667 	1               	;
 13147           	50.87879801 	0.012569444 	1               	;
 13150           	58.01978024 	0.022534722 	1               	;
 13153           	54.49925249 	0.142152778 	1               	;
 13156           	56.70202359 	0.2778125   	1               	;
 13159           	48.15941235 	0.077986111 	1               	;
 13162           	54.19806173 	0.01875     	1               	;
 13165           	52.53237718 	0.044756944 	1               	;
 13168           	48.03098981 	0.001701389 	1               	;
 13201           	54.47232241 	0.028541667 	1               	;
 13204           	50.91281014 	0.004652778 	1               	;
 1               	54.92671833 	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 2               	125.81      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve        	Overflow

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 4265            	739             	740             	1.19910108690959	100         	0.26        	0           	Open  	;
 4304            	751             	752             	1.1733455140468	100         	0.26        	0           	Open  	;
 4376            	3227            	630             	1.1276967672547	100         	0.26        	0           	Open  	;
 4384            	173             	724             	1.15156936872616	100         	0.26        	0           	Open  	;
 4428            	721             	1467            	1.3448048187284	100         	0.26        	0           	Open  	;
 4445            	719             	183             	1.52659960932152	100         	0.26        	0           	Open  	;
 4457            	182             	181             	1.61307160430962	100         	0.26        	0           	Open  	;
 4466            	184             	3234            	1.67083811315988	100         	0.26        	0           	Open  	;
 4494            	3234            	122             	1.84000978784459	100         	0.26        	0           	Open  	;
 4535            	626             	628             	2.07963939158516	150         	0.26        	0           	Open  	;
 4549            	625             	3117            	2.21670113063818	100         	0.26        	0           	Open  	;
 4631            	733             	2048            	2.81300550968579	100         	0.26        	0           	Open  	;
 4652            	130             	3278            	2.99082055568967	100         	0.26        	0           	Open  	;
 4752            	122             	737             	3.94355176556954	100         	0.26        	0           	Open  	;
 4824            	174             	182             	5.31749358347374	100         	0.26        	0           	Open  	;
 4830            	1               	612             	5.49673473777707	150         	0.26        	0           	Open  	;
 4874            	3101            	3200            	6.01283371667524	100         	0.26        	0           	Open  	;
 5464            	132             	1554            	8.08967119816034	100         	0.26        	0           	Open  	;
 5553            	622             	626             	10.2331695982521	150         	0.26        	0           	Open  	;
 5565            	164             	1302            	10.5384985219584	100         	0.26        	0           	Open  	;
 5642            	1552            	627             	13.1187312400439	100         	0.26        	0           	Open  	;
 5660            	751             	3235            	13.8642049383857	100         	0.26        	0           	Open  	;
 5667            	615             	616             	14.3665297452852	100         	0.26        	0           	Open  	;
 5677            	744             	2124            	15.0035982359813	100         	0.26        	0           	Open  	;
 5689            	730             	729             	15.5018373750391	100         	0.26        	0           	Open  	;
 5726            	747             	746             	16.7483904128182	100         	0.26        	0           	Open  	;
 5751            	1466            	1261            	17.8524093457015	100         	0.26        	0           	Open  	;
 5758            	2761            	2762            	17.9995650222626	150         	0.26        	0           	Open  	;
 5804            	734             	632             	20.769980268249	100         	0.26        	0           	Open  	;
 6010            	736             	184             	35.6583840077237	100         	0.26        	0           	Open  	;
 6131            	710             	1456            	43.2216544542901	100         	0.26        	0           	Open  	;
 6161            	619             	3201            	46.1083541692235	100         	0.26        	0           	Open  	;
 6163            	708             	735             	44.8517086875963	100         	0.26        	0           	Open  	;
 6187            	162             	1456            	46.5030341546643	100         	0.26        	0           	Open  	;
 6188            	128             	174             	46.4799260121208	100         	0.26        	0           	Open  	;
 6256            	3090            	2759            	51.1296946131963	100         	0.26        	0           	Open  	;
 6262            	624             	727             	51.2495298152038	100         	0.26        	0           	Open  	;
 6265            	182             	734             	53.8626688253007	100         	0.26        	0           	Open  	;
 6269            	746             	741             	51.8210013242675	100         	0.26        	0           	Open  	;
 6404            	2048            	1467            	60.0598044595849	100         	0.26        	0           	Open  	;
 6413            	122             	162             	60.5213069835209	100         	0.26        	0           	Open  	;
 6415            	622             	1552            	60.7514770838129	100         	0.26        	0           	Open  	;
 6434            	2760            	2740            	66.4810891772546	100         	0.26        	0           	Open  	;
 6449            	613             	3200            	62.4739504255871	100         	0.26        	0           	Open  	;
 6593            	723             	173             	73.5219177122959	100         	0.26        	0           	Open  	;
 6633            	2740            	3090            	75.3466733273352	100         	0.26        	0           	Open  	;
 6663            	2759            	719             	87.6747538623539	100         	0.26        	0           	Open  	;
 6671            	175             	744             	78.7508871849364	100         	0.26        	0           	Open  	;
 6677            	621             	619             	79.0270780437053	100         	0.26        	0           	Open  	;
 6696            	732             	1552            	81.1886001292675	100         	0.26        	0           	Open  	;
 6713            	3201            	721             	82.4888386449405	100         	0.26        	0           	Open  	;
 6779            	719             	630             	91.3992425692114	100         	0.26        	0           	Open  	;
 6818            	169             	2760            	92.9584401003202	100         	0.26        	0           	Open  	;
 6833            	3233            	3201            	97.1531463111952	100         	0.26        	0           	Open  	;
 6842            	3235            	749             	102.992274392429	100         	0.26        	0           	Open  	;
 6866            	130             	169             	97.7546318397186	100         	0.26        	0           	Open  	;
 6906            	741             	743             	106.117211798231	100         	0.26        	0           	Open  	;
 6943            	612             	625             	103.943029010993	150         	0.26        	0           	Open  	;
 6944            	615             	627             	104.538084864232	100         	0.26        	0           	Open  	;
 7012            	170             	132             	112.076849003576	100         	0.26        	0           	Open  	;
 7097            	1466            	616             	123.011515053878	100         	0.26        	0           	Open  	;
 7108            	169             	170             	140.696327701107	100         	0.26        	0           	Open  	;
 7451            	604             	2009            	210.994573111043	150         	0.26        	0           	Open  	;
 7849            	2762            	604             	520.55493495631	150         	0.26        	0           	Open  	;
 8026            	2009            	3021            	283.842558869158	150         	0.26        	0           	Open  	;
 8027            	3021            	2010            	58.8794277148569	150         	0.26        	0           	Open  	;
 12851           	750             	12850           	193.628313096407	100         	0.26        	0           	Open  	;
 12852           	12850           	749             	12.7648675428199	100         	0.26        	0           	Open  	;
 12855           	749             	12854           	9.52829697560742	100         	0.26        	0           	Open  	;
 12856           	12854           	748             	42.6365425158159	100         	0.26        	0           	Open  	;
 12858           	748             	12857           	16.3642674918055	100         	0.26        	0           	Open  	;
 12862           	12860           	748             	10.3794801466278	100         	0.26        	0           	Open  	;
 12864           	12857           	12863           	44.5839814768403	100         	0.26        	0           	Open  	;
 12865           	12863           	747             	21.8426882285571	100         	0.26        	0           	Open  	;
 12867           	747             	12866           	21.305595786618	100         	0.26        	0           	Open  	;
 12868           	12866           	12860           	53.6554039987534	100         	0.26        	0           	Open  	;
 12870           	746             	12869           	58.0664840911962	100         	0.26        	0           	Open  	;
 12871           	12869           	3235            	13.1529146115533	100         	0.26        	0           	Open  	;
 12874           	12872           	2124            	32.6379352247816	100         	0.26        	0           	Open  	;
 12876           	2124            	12875           	25.5346299521434	100         	0.26        	0           	Open  	;
 12877           	12875           	751             	96.5668808499533	100         	0.26        	0           	Open  	;
 12879           	743             	12878           	13.4007933298362	100         	0.26        	0           	Open  	;
 12880           	12878           	744             	26.6288527728847	100         	0.26        	0           	Open  	;
 12882           	743             	12881           	22.2789659321591	100         	0.26        	0           	Open  	;
 12883           	12881           	745             	41.4501675526197	100         	0.26        	0           	Open  	;
 12885           	755             	12884           	104.012875500855	100         	0.26        	0           	Open  	;
 12886           	12884           	12872           	124.537190224107	100         	0.26        	0           	Open  	;
 12889           	12887           	755             	49.542262747562	100         	0.26        	0           	Open  	;
 12891           	754             	12890           	21.5739173769148	100         	0.26        	0           	Open  	;
 12892           	12890           	3860            	100.712986306324	100         	0.26        	0           	Open  	;
 12895           	12893           	12887           	55.8054620737773	100         	0.26        	0           	Open  	;
 12897           	1456            	12896           	25.9459660660484	100         	0.26        	0           	Open  	;
 12898           	12896           	12893           	28.1654511541795	100         	0.26        	0           	Open  	;
 12900           	738             	12899           	120.403496708265	100         	0.26        	0           	Open  	;
 12903           	738             	12902           	34.4703129480937	100         	0.26        	0           	Open  	;
 12907           	754             	12906           	17.6727772555333	100         	0.26        	0           	Open  	;
 12908           	12906           	175             	19.594765341481	100         	0.26        	0           	Open  	;
 12910           	755             	12909           	18.4669602763519	100         	0.26        	0           	Open  	;
 12911           	12909           	754             	12.2211555909621	100         	0.26        	0           	Open  	;
 12913           	741             	12912           	141.739545723458	100         	0.26        	0           	Open  	;
 12914           	12912           	739             	45.7461144500968	100         	0.26        	0           	Open  	;
 12916           	739             	12915           	25.9590989035922	100         	0.26        	0           	Open  	;
 12919           	12915           	12918           	74.5341307441015	100         	0.26        	0           	Open  	;
 12920           	12918           	738             	52.4276259067867	100         	0.26        	0           	Open  	;
 12922           	12902           	12921           	42.5385505553236	100         	0.26        	0           	Open  	;
 12926           	12924           	3233            	59.5897578529762	100         	0.26        	0           	Open  	;
 12928           	3233            	12927           	67.0883436416312	100         	0.26        	0           	Open  	;
 12929           	12927           	728             	44.1899559664488	100         	0.26        	0           	Open  	;
 12931           	728             	12930           	55.9212076635404	100         	0.26        	0           	Open  	;
 12937           	12921           	12936           	29.3583268480308	100         	0.26        	0           	Open  	;
 12938           	12936           	12924           	37.5102845105678	100         	0.26        	0           	Open  	;
 12940           	12899           	12939           	155.652832420133	100         	0.26        	0           	Open  	;
 12941           	12939           	3234            	27.8009379320325	100         	0.26        	0           	Open  	;
 12943           	3279            	12942           	12.2498088294497	100         	0.26        	0           	Open  	;
 12944           	12942           	736             	30.623368997782	100         	0.26        	0           	Open  	;
 12947           	12945           	3279            	28.3156565376348	100         	0.26        	0           	Open  	;
 12949           	164             	12948           	17.6024429390998	100         	0.26        	0           	Open  	;
 12950           	12948           	166             	94.3991136407862	100         	0.26        	0           	Open  	;
 12952           	736             	12951           	64.3052442648069	100         	0.26        	0           	Open  	;
 12953           	12951           	164             	21.8757749160683	100         	0.26        	0           	Open  	;
 12955           	1302            	12954           	31.4054212178512	100         	0.26        	0           	Open  	;
 12958           	12954           	12957           	70.0460867029162	100         	0.26        	0           	Open  	;
 12959           	12957           	167             	94.5995274813124	100         	0.26        	0           	Open  	;
 12961           	1302            	12960           	39.2341341846786	100         	0.26        	0           	Open  	;
 12962           	12960           	168             	7.71871218161615	100         	0.26        	0           	Open  	;
 12964           	168             	12963           	6.84316636127452	100         	0.26        	0           	Open  	;
 12965           	12963           	130             	77.6687368860142	100         	0.26        	0           	Open  	;
 12967           	132             	12966           	70.0579550775409	100         	0.26        	0           	Open  	;
 12974           	12972           	2759            	70.8823111746934	100         	0.26        	0           	Open  	;
 12976           	129             	12975           	18.9868754088307	100         	0.26        	0           	Open  	;
 12980           	12978           	129             	21.1102377771183	100         	0.26        	0           	Open  	;
 12982           	129             	12981           	25.1963000240818	100         	0.26        	0           	Open  	;
 12983           	12981           	168             	64.4963386341457	100         	0.26        	0           	Open  	;
 12986           	12984           	12972           	49.6837804777749	100         	0.26        	0           	Open  	;
 12988           	735             	12987           	8.99047728742298	100         	0.26        	0           	Open  	;
 12989           	12987           	12945           	61.4390471812819	100         	0.26        	0           	Open  	;
 12991           	12933           	12990           	30.5800346999787	100         	0.26        	0           	Open  	;
 12992           	12990           	735             	10.2694888225081	100         	0.26        	0           	Open  	;
 12995           	12993           	12933           	22.734822030266	100         	0.26        	0           	Open  	;
 12997           	12930           	12996           	20.6437429409927	100         	0.26        	0           	Open  	;
 12998           	12996           	12993           	55.4505727913367	100         	0.26        	0           	Open  	;
 13000           	1467            	12999           	59.1131423921161	100         	0.26        	0           	Open  	;
 13001           	12999           	728             	20.6743422522798	100         	0.26        	0           	Open  	;
 13004           	708             	13003           	16.3051135296429	100         	0.26        	0           	Open  	;
 13007           	13003           	13006           	34.6686766334571	100         	0.26        	0           	Open  	;
 13010           	13006           	13009           	40.4098898630056	100         	0.26        	0           	Open  	;
 13013           	13009           	13012           	63.1768804047541	100         	0.26        	0           	Open  	;
 13014           	13012           	733             	14.5554029142826	100         	0.26        	0           	Open  	;
 13016           	733             	13015           	24.8562827642983	100         	0.26        	0           	Open  	;
 13019           	734             	13018           	37.9995900235882	100         	0.26        	0           	Open  	;
 13020           	13018           	708             	18.6886854370723	100         	0.26        	0           	Open  	;
 13022           	632             	13021           	44.6405058787933	100         	0.26        	0           	Open  	;
 13023           	13021           	12978           	43.7624872428978	100         	0.26        	0           	Open  	;
 13025           	12975           	13024           	19.4749889445869	100         	0.26        	0           	Open  	;
 13026           	13024           	12984           	30.4932038729822	100         	0.26        	0           	Open  	;
 13028           	13015           	13027           	103.227503232982	100         	0.26        	0           	Open  	;
 13029           	13027           	174             	25.0553994970794	100         	0.26        	0           	Open  	;
 13031           	128             	13030           	23.498478835545	100         	0.26        	0           	Open  	;
 13035           	13033           	128             	9.85097737007939	100         	0.26        	0           	Open  	;
 13037           	13030           	13036           	46.9259227606151	100         	0.26        	0           	Open  	;
 13040           	730             	13039           	58.4776779478263	100         	0.26        	0           	Open  	;
 13041           	13039           	732             	49.8284891930514	100         	0.26        	0           	Open  	;
 13044           	13042           	629             	19.1381037968499	100         	0.26        	0           	Open  	;
 13047           	13045           	629             	11.8698743413852	100         	0.26        	0           	Open  	;
 13049           	628             	13048           	20.0478658188264	100         	0.26        	0           	Open  	;
 13050           	13048           	13045           	44.4575291548115	100         	0.26        	0           	Open  	;
 13052           	626             	13051           	22.0201342395982	100         	0.26        	0           	Open  	;
 13053           	13051           	624             	244.742545344304	100         	0.26        	0           	Open  	;
 13056           	13054           	3227            	22.4660089542385	100         	0.26        	0           	Open  	;
 13058           	630             	13057           	38.2949144430793	100         	0.26        	0           	Open  	;
 13059           	13057           	632             	134.136498460834	100         	0.26        	0           	Open  	;
 13061           	727             	13060           	40.7050557733229	100         	0.26        	0           	Open  	;
 13062           	13060           	13054           	76.8412130920128	100         	0.26        	0           	Open  	;
 13065           	13063           	727             	14.8787385867151	100         	0.26        	0           	Open  	;
 13067           	726             	13066           	28.7700733612175	100         	0.26        	0           	Open  	;
 13068           	13066           	13063           	71.2604015227767	100         	0.26        	0           	Open  	;
 13071           	13069           	726             	43.9882253118654	100         	0.26        	0           	Open  	;
 13074           	13072           	13069           	50.8502125130122	100         	0.26        	0           	Open  	;
 13076           	629             	13075           	52.1487585599795	100         	0.26        	0           	Open  	;
 13077           	13075           	13033           	19.7969949934399	100         	0.26        	0           	Open  	;
 13079           	3227            	13078           	87.1468239208386	100         	0.26        	0           	Open  	;
 13080           	13078           	13042           	25.326124053351	100         	0.26        	0           	Open  	;
 13085           	624             	13084           	101.232266793786	100         	0.26        	0           	Open  	;
 13088           	13084           	13087           	156.681808449575	100         	0.26        	0           	Open  	;
 13089           	13087           	723             	123.838947058947	100         	0.26        	0           	Open  	;
 13091           	173             	13090           	49.4237515046145	100         	0.26        	0           	Open  	;
 13092           	13090           	13081           	104.246782702267	100         	0.26        	0           	Open  	;
 13094           	625             	13093           	38.177758446659	150         	0.26        	0           	Open  	;
 13097           	13093           	13096           	53.1799778817069	150         	0.26        	0           	Open  	;
 13100           	13096           	13099           	74.8831572465897	150         	0.26        	0           	Open  	;
 13103           	13099           	13102           	90.758888195432	150         	0.26        	0           	Open  	;
 13106           	2048            	13105           	29.9654778948792	100         	0.26        	0           	Open  	;
 13107           	13105           	730             	48.0638560124523	100         	0.26        	0           	Open  	;
 13109           	721             	13108           	16.8261106892389	100         	0.26        	0           	Open  	;
 13110           	13108           	729             	58.3386802318544	100         	0.26        	0           	Open  	;
 13112           	617             	13111           	61.1492228579926	100         	0.26        	0           	Open  	;
 13113           	13111           	1261            	10.1149432669993	100         	0.26        	0           	Open  	;
 13115           	729             	13114           	72.3375294708383	100         	0.26        	0           	Open  	;
 13116           	13114           	1466            	10.4255319091764	100         	0.26        	0           	Open  	;
 13118           	617             	13117           	20.0726079870429	100         	0.26        	0           	Open  	;
 13119           	13117           	618             	196.093610014219	100         	0.26        	0           	Open  	;
 13122           	13120           	617             	25.8142010464254	100         	0.26        	0           	Open  	;
 13124           	616             	13123           	28.6816627799441	100         	0.26        	0           	Open  	;
 13125           	13123           	13120           	60.0864870002202	100         	0.26        	0           	Open  	;
 13130           	615             	13129           	10.0980257972093	100         	0.26        	0           	Open  	;
 13131           	13129           	13126           	58.8880087531864	100         	0.26        	0           	Open  	;
 13134           	13132           	612             	28.386024517123	100         	0.26        	0           	Open  	;
 13137           	13135           	13132           	67.6619324989661	100         	0.26        	0           	Open  	;
 13142           	3200            	13141           	81.6992332106987	100         	0.26        	0           	Open  	;
 13143           	13141           	13138           	60.0996376661612	100         	0.26        	0           	Open  	;
 13145           	723             	13144           	205.471042711041	100         	0.26        	0           	Open  	;
 13146           	13144           	613             	28.8954095427743	100         	0.26        	0           	Open  	;
 13148           	613             	13147           	64.2411585397778	100         	0.26        	0           	Open  	;
 13152           	13150           	619             	35.1530491693433	100         	0.26        	0           	Open  	;
 13154           	1261            	13153           	33.0348878691954	100         	0.26        	0           	Open  	;
 13155           	13153           	13150           	36.792870415424	100         	0.26        	0           	Open  	;
 13157           	13138           	13156           	35.2288881701114	100         	0.26        	0           	Open  	;
 13160           	13156           	13159           	62.368785593114	100         	0.26        	0           	Open  	;
 13161           	13159           	13135           	24.2334253402556	100         	0.26        	0           	Open  	;
 13164           	13162           	3101            	71.101995844008	100         	0.26        	0           	Open  	;
 13166           	1184            	13165           	147.956458134497	100         	0.26        	0           	Open  	;
 13167           	13165           	3280            	67.9472866648411	100         	0.26        	0           	Open  	;
 13169           	1184            	13168           	141.779493916459	100         	0.26        	0           	Open  	;
 13170           	13168           	185             	218.37940232235	100         	0.26        	0           	Open  	;
 13202           	13102           	13201           	56.2846428959588	150         	0.26        	0           	Open  	;
 13203           	13201           	622             	38.3747186404143	150         	0.26        	0           	Open  	;
 13205           	13147           	13204           	81.0656096880468	100         	0.26        	0           	Open  	;
 13206           	13204           	1184            	33.907068604598	100         	0.26        	0           	Open  	;
 2               	2               	2761            	5.3376594657458	150         	0.26        	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	PM_Type     Remote_Node_Pressure  	Remote_Node
 1               	2010            	1               	150         	DPRV 	RNM         	20				      13150      ;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
;1               	Open

[PATTERNS]
;ID              	Multipliers
;
 1               	0.930219378 	0.921004364 	0.932754011 	0.919357391 	0.916187767 	0.91252806  
 1               	0.911083953 	0.899504014 	0.885578312 	0.882103118 	0.871386639 	0.885452057 
 1               	0.872844841 	0.854979477 	0.855244082 	0.857113766 	0.852609914 	0.834133597 
 1               	0.836389066 	0.83338792  	0.839911062 	0.830749457 	0.816795576 	0.818699948 
 1               	0.823033769 	0.806596362 	0.803315952 	0.799119628 	0.804078593 	0.792878273 
 1               	0.786004689 	0.798671074 	0.789452586 	0.795863496 	0.775874154 	0.784050301 
 1               	0.785027146 	0.779914375 	0.774856709 	0.776712079 	0.758221066 	0.77385262  
 1               	0.751852577 	0.754063998 	0.743750381 	0.754657373 	0.74076427  	0.743085909 
 1               	0.75135147  	0.73747317  	0.754428355 	0.735150383 	0.746388603 	0.74547891  
 1               	0.731217933 	0.744237894 	0.739020107 	0.732766863 	0.73400762  	0.731019296 
 1               	0.732884796 	0.733657895 	0.727367041 	0.716849966 	0.735094717 	0.725202596 
 1               	0.72664763  	0.738027602 	0.729565364 	0.726141981 	0.720296341 	0.713890794 
 1               	0.711826952 	0.723525508 	0.726613576 	0.711380118 	0.716658091 	0.721266383 
 1               	0.730751765 	0.729472206 	0.71475349  	0.717470751 	0.719616603 	0.729397459 
 1               	0.711342586 	0.72578077  	0.719531885 	0.722069421 	0.714322441 	0.719369945 
 1               	0.717913863 	0.731230995 	0.72002308  	0.715508684 	0.719450182 	0.728357506 
 1               	0.723457053 	0.719836575 	0.729564862 	0.718235912 	0.731226822 	0.72223575  
 1               	0.727995876 	0.726059186 	0.728034383 	0.729111858 	0.720053717 	0.739279796 
 1               	0.722744621 	0.737221211 	0.72561413  	0.738276695 	0.72396233  	0.724045904 
 1               	0.731333246 	0.718414743 	0.741489203 	0.732475352 	0.718397679 	0.742109426 
 1               	0.731243154 	0.719144202 	0.719119954 	0.743409889 	0.733013465 	0.739193069 
 1               	0.726255244 	0.736352093 	0.732032847 	0.721598734 	0.734204101 	0.726012172 
 1               	0.734672009 	0.744073562 	0.73383619  	0.73786407  	0.737174608 	0.729848404 
 1               	0.729567017 	0.72398731  	0.721745016 	0.7378678   	0.724563241 	0.741574488 
 1               	0.740388311 	0.737546138 	0.742015093 	0.723877917 	0.728763468 	0.740859708 
 1               	0.718614128 	0.734757705 	0.741161639 	0.729408546 	0.739938115 	0.722445889 
 1               	0.731895381 	0.719945825 	0.729542928 	0.731908011 	0.727189341 	0.721408083 
 1               	0.722893815 	0.725834604 	0.726719955 	0.717255235 	0.728658333 	0.72088931  
 1               	0.73613166  	0.7286636   	0.716706505 	0.722014545 	0.73147105  	0.727040444 
 1               	0.714649706 	0.731060925 	0.727858786 	0.71257365  	0.728941634 	0.724862638 
 1               	0.723571307 	0.719570991 	0.714045459 	0.713389319 	0.718188426 	0.722572508 
 1               	0.7311829   	0.713184366 	0.725259265 	0.714468616 	0.712023064 	0.726296173 
 1               	0.730148738 	0.73298391  	0.728396803 	0.722201603 	0.70880963  	0.713301177 
 1               	0.715892292 	0.719120423 	0.717788937 	0.732174156 	0.720314964 	0.721492862 
 1               	0.719956359 	0.729543603 	0.731569558 	0.730286879 	0.728228609 	0.727337682 
 1               	0.717763112 	0.722090523 	0.725002281 	0.731895133 	0.726099371 	0.71257352  
 1               	0.722791455 	0.729156608 	0.734813212 	0.729389698 	0.733550925 	0.739323857 
 1               	0.734541958 	0.731276001 	0.73567132  	0.735307275 	0.730261774 	0.721343388 
 1               	0.731419826 	0.729157334 	0.72663339  	0.726161535 	0.741453419 	0.740316351 
 1               	0.743944341 	0.750630766 	0.741785938 	0.739448342 	0.747662858 	0.743539363 
 1               	0.757729111 	0.747812383 	0.763952257 	0.770403464 	0.772085458 	0.756843235 
 1               	0.761826992 	0.761128557 	0.769541934 	0.776289203 	0.771876256 	0.773099318 
 1               	0.791812821 	0.795046291 	0.78238229  	0.798123296 	0.793896655 	0.792149748 
 1               	0.799865948 	0.813521854 	0.80368034  	0.815762498 	0.799074991 	0.810852771 
 1               	0.824541735 	0.809654774 	0.820546039 	0.820457562 	0.832441457 	0.844716426 
 1               	0.83816334  	0.834407386 	0.833212289 	0.854790394 	0.841634809 	0.861089573 
 1               	0.866488538 	0.853005405 	0.856597173 	0.86239878  	0.863999495 	0.874063508 
 1               	0.862341241 	0.886249238 	0.87276163  	0.876265402 	0.881446957 	0.879092285 
 1               	0.904883262 	0.887254089 	0.909521932 	0.890334841 	0.915388323 	0.916446877 
 1               	0.907069641 	0.909977871 	0.90852162  	0.908060557 	0.914351451 	0.912700803 
 1               	0.924035146 	0.924305397 	0.930864665 	0.924745626 	0.938311256 	0.935219732 
 1               	0.944977835 	0.941563411 	0.941557242 	0.957296108 	0.941667326 	0.958480861 
 1               	0.953639255 	0.957061892 	0.95550444  	0.949237662 	0.958166935 	0.950665296 
 1               	0.964298782 	0.960144521 	0.972502662 	0.962701303 	0.961298293 	0.979881173 
 1               	0.975761869 	0.992986406 	0.978580484 	0.975104054 	1.001219743 	1.001412276 
 1               	1.00588237  	0.997638243 	1.005650868 	1.00218435  	1.004681068 	1.004296861 
 1               	1.011139155 	1.025927441 	1.016303739 	1.020634406 	1.020308689 	1.040079171 
 1               	1.043595189 	1.03418392  	1.043781339 	1.067278476 	1.060698919 	1.072596359 
 1               	1.060888358 	1.078250476 	1.08468405  	1.091658931 	1.106578584 	1.0953377   
 1               	1.123393347 	1.113048043 	1.126269809 	1.126101379 	1.129851563 	1.146233011 
 1               	1.150411987 	1.157610663 	1.179942417 	1.185533588 	1.198807026 	1.20139303  
 1               	1.20883097  	1.228789495 	1.243834936 	1.256110234 	1.250855956 	1.263845805 
 1               	1.288314689 	1.290274878 	1.310622099 	1.299724197 	1.32001772  	1.320386478 
 1               	1.342908999 	1.344930077 	1.362308388 	1.384943432 	1.39729268  	1.401872247 
 1               	1.401402829 	1.419798063 	1.428196048 	1.437753046 	1.447157788 	1.453631525 
 1               	1.485469883 	1.481139212 	1.504370291 	1.504515069 	1.512967649 	1.524149321 
 1               	1.523138464 	1.552312306 	1.553441264 	1.550944919 	1.578605824 	1.572173088 
 1               	1.570736174 	1.58554327  	1.596449321 	1.608602821 	1.608728364 	1.617911592 
 1               	1.613006711 	1.618723866 	1.622512237 	1.626570518 	1.648830358 	1.649231348 
 1               	1.648999428 	1.636038139 	1.636462459 	1.660403984 	1.650036842 	1.658792074 
 1               	1.659737845 	1.659720983 	1.640248234 	1.655859322 	1.630522061 	1.627613186 
 1               	1.637216614 	1.635949563 	1.629874776 	1.619207175 	1.626561024 	1.613481616 
 1               	1.613711415 	1.590566619 	1.58012488  	1.571431282 	1.57482016  	1.568952104 
 1               	1.568497317 	1.556659456 	1.552061284 	1.536040712 	1.527567999 	1.499948684 
 1               	1.504040377 	1.488177492 	1.481601177 	1.478330927 	1.451137184 	1.436082548 
 1               	1.435806773 	1.424548395 	1.422921411 	1.398359043 	1.38723921  	1.373786033 
 1               	1.364523217 	1.366749454 	1.353467813 	1.334866965 	1.335313157 	1.301050392 
 1               	1.290204834 	1.293652717 	1.269100603 	1.259992317 	1.248183223 	1.237806022 
 1               	1.239043161 	1.233426087 	1.201326954 	1.210804997 	1.195977968 	1.185084038 
 1               	1.171423315 	1.165889679 	1.153883015 	1.15826767  	1.143118655 	1.122919051 
 1               	1.134789075 	1.11269553  	1.104955847 	1.104198177 	1.085825726 	1.0882355   
 1               	1.074161447 	1.078704013 	1.084176389 	1.082897003 	1.063691239 	1.054302737 
 1               	1.047412824 	1.061666544 	1.048683088 	1.038365584 	1.052403643 	1.041479522 
 1               	1.034318628 	1.030254066 	1.040756946 	1.034361359 	1.022157209 	1.021718694 
 1               	1.039387251 	1.03983116  	1.020712718 	1.026235129 	1.021905453 	1.018468023 
 1               	1.039590499 	1.027490278 	1.039505553 	1.029525695 	1.01647015  	1.022380997 
 1               	1.040161516 	1.023292207 	1.032968443 	1.031619784 	1.036951284 	1.030561238 
 1               	1.037394629 	1.038133279 	1.034745396 	1.042254955 	1.029273772 	1.039381312 
 1               	1.032508349 	1.031831039 	1.046330004 	1.047554337 	1.052776088 	1.049285439 
 1               	1.04660671  	1.047166325 	1.050046929 	1.038604025 	1.047046292 	1.04509237  
 1               	1.048289515 	1.037445161 	1.056486538 	1.052368139 	1.045605043 	1.055955525 
 1               	1.045251399 	1.052498185 	1.057603903 	1.051726452 	1.036918911 	1.051269468 
 1               	1.050888289 	1.038362751 	1.043493344 	1.040576589 	1.0303406   	1.033310381 
 1               	1.046881194 	1.030883739 	1.033980124 	1.024182972 	1.029357048 	1.034817971 
 1               	1.033516122 	1.035572071 	1.031507182 	1.019678336 	1.035116746 	1.016464893 
 1               	1.024514385 	1.020433455 	1.029197044 	1.023994503 	1.012402198 	1.01085495  
 1               	1.013754931 	1.01879528  	1.024187854 	1.019076461 	1.017385756 	1.005404619 
 1               	1.012029017 	1.023632116 	1.023054674 	1.014259817 	1.00326994  	1.014382792 
 1               	1.018292422 	1.001035545 	1.006028616 	1.00377225  	1.021754153 	1.010310119 
 1               	1.020554996 	1.010731673 	1.014340111 	1.007945669 	1.009492471 	1.020542454 
 1               	1.014224675 	1.007173731 	1.017626681 	1.027936457 	1.013706542 	1.02836335  
 1               	1.014593153 	1.033583509 	1.031662609 	1.037043931 	1.025029968 	1.026088545 
 1               	1.0337202   	1.053775115 	1.035503549 	1.041628361 	1.061527675 	1.06477746  
 1               	1.063827158 	1.066732991 	1.054876422 	1.064141887 	1.069654032 	1.069037817 
 1               	1.087030658 	1.089776881 	1.089598832 	1.073420392 	1.078812793 	1.10091067  
 1               	1.086742528 	1.09699392  	1.095114299 	1.097504031 	1.103264871 	1.109435957 
 1               	1.118338609 	1.125136428 	1.127898037 	1.124175243 	1.134908484 	1.121547038 
 1               	1.136414924 	1.148313314 	1.135465652 	1.154076432 	1.137332138 	1.152076978 
 1               	1.154558105 	1.15571087  	1.171091416 	1.151945158 	1.158227228 	1.165477052 
 1               	1.159767868 	1.179223393 	1.174982291 	1.183796474 	1.190238757 	1.169617146 
 1               	1.178138627 	1.196190843 	1.186532286 	1.197892766 	1.19939677  	1.177938738 
 1               	1.199257088 	1.200434586 	1.201012457 	1.193242585 	1.182288913 	1.193152715 
 1               	1.205836895 	1.184774006 	1.187529504 	1.183251919 	1.191840005 	1.198328317 
 1               	1.185362628 	1.185395601 	1.202794776 	1.206066454 	1.201473997 	1.190954303 
 1               	1.194757334 	1.199566796 	1.180237843 	1.186495224 	1.186485026 	1.199433616 
 1               	1.192120668 	1.179986104 	1.177626641 	1.182997442 	1.173759803 	1.169409705 
 1               	1.18591955  	1.188186104 	1.163438461 	1.166064215 	1.177959849 	1.182260139 
 1               	1.16025832  	1.172069742 	1.169060078 	1.166022845 	1.150237586 	1.167164675 
 1               	1.147675102 	1.165998253 	1.158850887 	1.156869883 	1.135930513 	1.142357217 
 1               	1.136070637 	1.149669627 	1.136455514 	1.136586206 	1.138296372 	1.117966885 
 1               	1.122414896 	1.114367041 	1.122451786 	1.119415769 	1.118215034 	1.118695699 
 1               	1.11898376  	1.118025097 	1.096025765 	1.095986243 	1.092407249 	1.085513256 
 1               	1.083896191 	1.104163666 	1.076917274 	1.076758143 	1.072029624 	1.072251873 
 1               	1.073225292 	1.063081801 	1.08050018  	1.071626792 	1.071397371 	1.060103437 
 1               	1.06848465  	1.050479639 	1.04706642  	1.04227986  	1.041297656 	1.036862969 
 1               	1.0445923   	1.046080197 	1.045012393 	1.028773113 	1.028625026 	1.042463114 
 1               	1.019440014 	1.026537661 	1.017638416 	1.025972774 	1.030628445 	1.027602079 
 1               	1.022379743 	1.010910263 	1.020824823 	1.011315308 	1.006735026 	1.014645564 
 1               	1.006621348 	0.995836911 	1.007871869 	0.990529321 	0.999044445 	0.995963048 
 1               	0.997713391 	0.991262695 	0.985967086 	0.997536346 	0.981912831 	0.987267134 
 1               	0.99291506  	0.979430397 	0.980788553 	0.98086164  	0.974811344 	0.990370481 
 1               	0.976358423 	0.977996013 	0.968170296 	0.981805864 	0.972166905 	0.986268315 
 1               	0.98086727  	0.971780413 	0.972607852 	0.969226065 	0.979390468 	0.981363859 
 1               	0.974093642 	0.962511687 	0.96958485  	0.970135152 	0.96948609  	0.971652337 
 1               	0.977251477 	0.964100946 	0.966296261 	0.981243657 	0.980101206 	0.981143211 
 1               	0.968875931 	0.980834452 	0.976807632 	0.978314099 	0.975262536 	0.967242756 
 1               	0.977753699 	0.960454093 	0.977615057 	0.983742052 	0.965649207 	0.975808885 
 1               	0.966933557 	0.968743031 	0.980177994 	0.967771541 	0.963606866 	0.980802783 
 1               	0.980098798 	0.965123297 	0.979970571 	0.981437568 	0.961807557 	0.977147061 
 1               	0.980797245 	0.977384178 	0.959965102 	0.97317478  	0.959234354 	0.95637817  
 1               	0.961205922 	0.971366639 	0.9762976   	0.964893834 	0.959624497 	0.974457082 
 1               	0.966953636 	0.964287712 	0.962751172 	0.955190683 	0.962890813 	0.95628737  
 1               	0.961114487 	0.963278699 	0.965811181 	0.949797131 	0.943449289 	0.956046237 
 1               	0.945918722 	0.953231992 	0.949268219 	0.938493602 	0.949702926 	0.937463114 
 1               	0.939380234 	0.937692464 	0.950670296 	0.945604706 	0.93253523  	0.931488388 
 1               	0.935006867 	0.926756602 	0.925396013 	0.94280509  	0.923053739 	0.942088739 
 1               	0.919401402 	0.917383892 	0.925188521 	0.914719996 	0.93453078  	0.92327875  
 1               	0.919050187 	0.918195658 	0.928537292 	0.924481443 	0.916820984 	0.913325835 
 1               	0.907041387 	0.918453761 	0.928609184 	0.904903762 	0.908861917 	0.918121073 
 1               	0.915028578 	0.919741656 	0.914495015 	0.916409713 	0.922542701 	0.910745661 
 1               	0.91294924  	0.921849786 	0.916596193 	0.902415541 	0.910745516 	0.919432014 
 1               	0.908942755 	0.908635736 	0.90715838  	0.92467386  	0.913256984 	0.906549699 
 1               	0.919889346 	0.912575279 	0.911733552 	0.916862631 	0.920403123 	0.926543991 
 1               	0.923097648 	0.932743274 	0.927548788 	0.914019919 	0.932004565 	0.919294092 
 1               	0.917366966 	0.934241111 	0.924630894 	0.938815003 	0.931152863 	0.935243536 
 1               	0.943954307 	0.941848996 	0.934362548 	0.947337581 	0.928882338 	0.946139651 
 1               	0.938449304 	0.948459658 	0.944772683 	0.958923835 	0.944694461 	0.938953509 
 1               	0.94348054  	0.959340194 	0.943837713 	0.961021982 	0.961875115 	0.957942554 
 1               	0.9616362   	0.977348099 	0.962883018 	0.958007708 	0.980608172 	0.972360421 
 1               	0.984465622 	0.972197998 	0.98939219  	0.977277828 	0.976774042 	0.987930596 
 1               	0.995459576 	0.986934017 	1.000396964 	1.005573545 	0.99756943  	1.000722601 
 1               	1.008355334 	1.008353193 	1.013764733 	1.018392854 	1.001941868 	1.022061202 
 1               	1.015834955 	1.015464963 	1.029725303 	1.032592694 	1.025272048 	1.028076871 
 1               	1.023372182 	1.033421696 	1.049084637 	1.044983617 	1.035839286 	1.041772771 
 1               	1.056482404 	1.062555224 	1.045425392 	1.04391128  	1.061658353 	1.058555021 
 1               	1.060805115 	1.062918559 	1.057492884 	1.078721445 	1.076701436 	1.082569495 
 1               	1.088200234 	1.079405259 	1.092319205 	1.075753121 	1.091684229 	1.0958497   
 1               	1.082959414 	1.097226264 	1.09484744  	1.091709698 	1.101732409 	1.096635977 
 1               	1.108669218 	1.11184383  	1.123952631 	1.112469684 	1.11050674  	1.116647485 
 1               	1.11886558  	1.117565851 	1.139771314 	1.127903067 	1.132259789 	1.125241623 
 1               	1.147500794 	1.131354972 	1.152741877 	1.155990372 	1.133737411 	1.140804596 
 1               	1.145297724 	1.158289759 	1.162630305 	1.152359819 	1.146072282 	1.169423744 
 1               	1.171629763 	1.167046673 	1.170211523 	1.165620544 	1.180397715 	1.163532535 
 1               	1.167104734 	1.179667854 	1.186759227 	1.17222993  	1.188380258 	1.182167523 
 1               	1.18470005  	1.182687217 	1.179384013 	1.185114833 	1.186010306 	1.181889016 
 1               	1.19412539  	1.196595803 	1.202010294 	1.204070332 	1.192408341 	1.194293718 
 1               	1.192490376 	1.194156021 	1.188554651 	1.202159689 	1.207543398 	1.201976117 
 1               	1.201903783 	1.210938972 	1.206854698 	1.205281608 	1.216680553 	1.212918977 
 1               	1.211440163 	1.209821039 	1.2015187   	1.219586414 	1.213621715 	1.222232597 
 1               	1.208935747 	1.218490385 	1.204852012 	1.21781933  	1.217528243 	1.210440687 
 1               	1.20945879  	1.224620428 	1.21337856  	1.22019987  	1.214639357 	1.222488125 
 1               	1.208773191 	1.219116965 	1.209756634 	1.203816689 	1.202721078 	1.208921493 
 1               	1.219635264 	1.212141708 	1.222835544 	1.202501918 	1.211887148 	1.21776424  
 1               	1.209466824 	1.215808226 	1.204986138 	1.216271653 	1.200507559 	1.211461561 
 1               	1.205150576 	1.204125826 	1.219291907 	1.205346969 	1.213854003 	1.206153317 
 1               	1.218292438 	1.216060679 	1.217888081 	1.208298711 	1.221765909 	1.223420015 
 1               	1.209320213 	1.209544862 	1.220115799 	1.220956389 	1.20540911  	1.216881669 
 1               	1.223438156 	1.222995207 	1.207580974 	1.230324012 	1.209964263 	1.214490146 
 1               	1.229788327 	1.22989676  	1.232613804 	1.224605664 	1.23067308  	1.226888501 
 1               	1.22920716  	1.248289581 	1.250421124 	1.242367982 	1.255025953 	1.251445449 
 1               	1.261370814 	1.254188633 	1.267863213 	1.259049081 	1.270609718 	1.279551001 
 1               	1.274318019 	1.276845589 	1.272092737 	1.284421111 	1.283450122 	1.297310683 
 1               	1.300173735 	1.299122802 	1.303337736 	1.307104088 	1.31693241  	1.309296661 
 1               	1.323373775 	1.318423926 	1.329722863 	1.341401419 	1.346522628 	1.334264804 
 1               	1.356597851 	1.3555206   	1.3562648   	1.368321542 	1.356568275 	1.365488763 
 1               	1.386076452 	1.384543604 	1.37694723  	1.397222925 	1.402229447 	1.40059446  
 1               	1.391626259 	1.400452729 	1.40147648  	1.404359764 	1.423600089 	1.413851677 
 1               	1.416455697 	1.42679101  	1.418770235 	1.423958707 	1.436585621 	1.423781909 
 1               	1.437841529 	1.435306397 	1.426052401 	1.448716184 	1.446526243 	1.438968633 
 1               	1.433886247 	1.455465942 	1.453072595 	1.438108469 	1.442317249 	1.44988147  
 1               	1.45669997  	1.441329728 	1.444333055 	1.445229031 	1.43056552  	1.443503438 
 1               	1.441115912 	1.427123581 	1.444739907 	1.434777945 	1.433218383 	1.422284294 
 1               	1.436050295 	1.410873122 	1.417428574 	1.404904933 	1.409037711 	1.394820139 
 1               	1.397159016 	1.3937457   	1.39745959  	1.379672049 	1.39351243  	1.39071974  
 1               	1.3799519   	1.377698213 	1.355041782 	1.35660909  	1.364222249 	1.34854511  
 1               	1.348596754 	1.3518619   	1.328528562 	1.32375702  	1.320528096 	1.330564325 
 1               	1.310923463 	1.313787443 	1.307420982 	1.289726938 	1.284641108 	1.291783587 
 1               	1.287473757 	1.267893259 	1.26367375  	1.255744907 	1.249533868 	1.248775561 
 1               	1.249002761 	1.246696355 	1.237864344 	1.231607238 	1.23890366  	1.222775596 
 1               	1.217706057 	1.204900997 	1.204222771 	1.209191567 	1.201245138 	1.191754135 
 1               	1.194465701 	1.185404518 	1.175588767 	1.189327602 	1.171130137 	1.160305544 
 1               	1.179637194 	1.15330667  	1.160107427 	1.152067907 	1.164531243 	1.142373152 
 1               	1.141710324 	1.15135918  	1.150184879 	1.152015155 	1.135186373 	1.147656866 
 1               	1.137970868 	1.138739222 	1.128893435 	1.130372477 	1.120454506 	1.117022972 
 1               	1.121235541 	1.120204087 	1.118753211 	1.114950953 	1.119163632 	1.107471083 
 1               	1.102357563 	1.113189541 	1.110293804 	1.095086198 	1.102514764 	1.093265749 
 1               	1.09313833  	1.094121265 	1.107075073 	1.090710427 	1.104628579 	1.083694051 
 1               	1.098082235 	1.102098149 	1.08127404  	1.086704011 	1.094701282 	1.090387682 
 1               	1.081866489 	1.083751685 	1.069998229 	1.079293155 	1.068185854 	1.066267058 
 1               	1.082092626 	1.060822372 	1.060588024 	1.074384017 	1.071580373 	1.062538866 
 1               	1.052137329 	1.071502627 	1.055520099 	1.050581261 	1.05801462  	1.056436245 
 1               	1.051514927 	1.041163445 	1.047976389 	1.053199224 	1.028014311 	1.039020217 
 1               	1.030389053 	1.03832398  	1.016231272 	1.024988153 	1.027305686 	1.026288903 
 1               	1.01147135  	1.019038711 	1.007608948 	1.006450148 	1.012752856 	0.995090694 
 1               	1.002189521 	0.993560624 	0.999139295 	0.991765835 	0.990988154 	0.982081231 
 1               	0.976575313 	0.972048851 	0.990675634 	0.977233364 	0.981004057 	0.971001608 
 1               	0.969849703 	0.972626571 	0.973178192 	0.958636071 	0.959024599 	0.944852405 
 1               	0.955503371 	0.953401637 	0.94283633  	0.948140329 	0.934369704 	0.94073218  
 1               	0.949223932 	0.929577937 	0.945431137 	0.930005768 	0.936646982 	0.931835153 
 1               	0.925640416 	0.926529811 	0.935428521 	0.926896638 	0.934200792 	0.936957818 
 1               	0.935529323 	0.932509078 	0.926610831 	0.911895832 	0.916661722 	0.91700837  
 1               	0.921981686 	0.919783954 	0.91537072  	0.912530591 	0.933855219 	0.928008943 
 1               	0.934685553 	0.93126949  	0.916730963 	0.934135753 	0.935664936 	0.91997323  
 1               	0.928615668 	0.936344949 	0.918836307 	0.919570949 	0.9216031   	0.939613362 
 1               	0.917575393 	0.929227051 	0.928730445 	0.935197699 	0.925289546 	0.937047083 
 1               	0.941986287 	0.944964032 	0.934485236 	0.932745678 	0.923116365 	0.928160342 
 1               	0.943476875 	0.940291697 	0.945016158 	0.947743991 	0.927647173 	0.929388425 
 1               	0.947296509 	0.929927477 	0.946069684 	0.953779813 	0.939012976 	0.933513826 
 1               	0.937859986 	0.937562536 	0.941743589 	0.952537542 	0.93480112  	0.931022959 
 1               	0.951809288 	0.93708986  	0.951644108 	0.947537457 	0.939967898 	0.943916888 
 1               	0.930145919 	0.941338916 	0.9357771   	0.930067296 	0.945761881 	0.943227521 
 1               	0.940361376 	0.94235545  	0.932681187 	0.938021556 	0.916804066 	0.927126983 
 1               	0.929849388 	0.91225945  	0.919850749 	0.930016441 	0.910385389 	0.909603655 
 1               	0.908421844 	0.921268244 	0.921331867 	0.909050031 	0.914314401 	0.913730542 
 1               	0.900366576 	0.910287882 	0.887392094 	0.894042285 	0.89912843  	0.881275377 
 1               	0.887341629 	0.893686776 	0.883188295 	0.884240826 	0.876973988 	0.885612557 
 1               	0.879663213 	0.859745581 	0.86278736  	0.863363988 	0.86591814  	0.868580238 
 1               	0.85773426  	0.857359694 	0.857730063 	0.843681023 	0.861051983 	0.850344525 
 1               	0.838457222 	0.855133324 	0.843622068 	0.850945106 	0.83547299  	0.832496453 
 1               	0.829747358 	0.823220023 	0.836380285 	0.816699379 	0.831476211 	0.811195243 
 1               	0.812747108 	0.831876404 	0.821705032 	0.822818224 	0.808238824 	0.81792574  
 1               	0.819811505 	0.806889747 	0.804943627 	0.798898854 	0.80022382  	0.812349936 
 1               	0.815228277 	0.809867966 	0.799363236 	0.798618646 	0.804750489 	0.791692939 
 1               	0.800880637 	0.809051722 	0.79041897  	0.800005773 	0.809571373 	0.8102446   
 1               	0.793960252 	0.807848809 	0.79947229  	0.80998138  	0.797710254 	0.786929491 
 1               	0.803735343 	0.803220596 	0.795325601 	0.806700184 	0.794423774 	0.789602429 
 1               	0.808439493 	0.798280469 	0.801012638 	0.785935179 	0.79133064  	0.796153157 
 1               	0.787277754 	0.788530787 	0.799591278 	0.785956346 	0.795994551 	0.793330111 
 1               	0.783517904 	0.793058927 	0.784052272 	0.798548022 	0.800055174 	0.803058868 
 1               	0.794689082 	0.797828174 	0.784283176 	0.804439151 	0.782855358 	0.794592909 
 1               	0.789647362 	0.787642492 	0.799058893 	0.784829067 	0.804586348 	0.802944311 
 1               	0.783703517 	0.802130181 	0.784148349 	0.77879044  	0.785477978 	0.78186227  
 1               	0.781914358 	0.783455659 	0.78516078  	0.793727386 	0.780737688 	0.775456112 
 1               	0.788083358 	0.781196594 	0.77806221  	0.771231676 	0.77627504  	0.778341052 
 1               	0.76887988  	0.769085987 	0.781929709 	0.7650972   	0.770360432 	0.77809222  
 1               	0.762972228 	0.765208215 	0.762945627 	0.783728076 	0.775214487 	0.775359032 
 1               	0.771720219 	0.762936942 	0.758507152 	0.774605114 	0.77300842  	0.753914939 
 1               	0.761063438 	0.7642772   	0.761416936 	0.747887461 	0.748795902 	0.7517924   
 1               	0.76092554  	0.751336577 	0.760948167 	0.752051894 	0.738728665 	0.746076856 
 1               	0.743935053 	0.758390009 	0.751514819 	0.742666975 	0.730333652 	0.729560883 
 1               	0.734818577 	0.727902245 	0.742685844 	0.727992857 	0.726394839 	0.724977689 
 1               	0.727195326 	0.739250601 	0.734328682 	0.736557943 	0.736167101 	0.733949295 
 1               	0.726941961 	0.727931728 	0.729086384 	0.714927127 	0.725113942 	0.719648297 
 1               	0.708889488 	0.702328945 	0.705790337 	0.716585289 	0.708563894 	0.707996965 
 1               	0.709625192 	0.698831307 	0.702250791 	0.7114457   	0.710171544 	0.699757333 
 1               	0.694289262 	0.706385541 	0.699022819 	0.697977672 	0.71283363  	0.690158837 
 1               	0.707890834 	0.705744173 	0.712289925 	0.696293292 	0.690004377 	0.707046512 
 1               	0.699248836 	0.689835943 	0.695043128 	0.694983348 	0.713467108 	0.703186342 
 1               	0.711434066 	0.692098259 	0.691517039 	0.71423325  	0.716532467 	0.698619806 
 1               	0.706468799 	0.707230279 	0.717355352 	0.720738502 	0.7081831   	0.710045597 
 1               	0.721625508 	0.716531662 	0.709938814 	0.717198115 	0.715624917 	0.740529145 
 1               	0.741317802 	0.734759455 	0.744005264 	0.737954027 	0.738283345 	0.752060876 
 1               	0.753978885 	0.744526215 	0.746414783 	0.761274806 	0.762601437 	0.776776905 
 1               	0.767089952 	0.776366811 	0.771343149 	0.791412136 	0.779459806 	0.7784586   
 1               	0.799107601 	0.783548685 	0.790157829 	0.799768836 	0.810778555 	0.819431597 
 1               	0.813594195 	0.814388815 	0.826070122 	0.836982656 	0.827507669 	0.842745697 
 1               	0.85361504  	0.845268945 	0.855228147 	0.850828769 	0.851413756 	0.851342643 
 1               	0.859219956 	0.870298368 	0.887379905 	0.879893741 	0.882982192 	0.889137928 
 1               	0.890361692 	0.89702758  	0.893663853 	0.897393306 	0.916456501 	0.9245086   
 1               	0.908198363 	0.920197387 	0.922061895 	0.938449458 	0.931473352 	0.922955999 
 1               	0.934342319 	0.952392162 	0.94830175  	0.942573289 	0.962077777 	0.964263504 
 1               	0.957441416 	0.957322365 	0.957237732 	0.977128323 	0.976969939 	0.976550342 
 1               	0.967074207 	0.979794573 	0.974749105 	0.985225029 	0.995803311 	1.002259725 
 1               	0.993189036 	0.997644456 	1.004903845 	0.989438531 	1.000029024 	1.008665016 
 1               	1.000338743 	1.018069572 	1.026328653 	1.017953866 	1.022674188 	1.029699302 
 1               	1.023259896 	1.038478249 	1.023030863 	1.038493678 	1.032850344 	1.035292566 
 1               	1.04109771  	1.055555271 	1.057548119 	1.045947473 	1.060068127 	1.057540423 
 1               	1.056775086 	1.064719382 	1.082102452 	1.08410274  	1.072980794 	1.089651529 
 1               	1.080924901 	1.092891214 	1.105344718 	1.095180371 	1.094732331 	1.107797684 
 1               	1.119748407 	1.126377565 	1.114050107 	1.12255771  	1.141049924 	1.122210775 
 1               	1.126516014 	1.13434539  	1.153635467 	1.156697084 	1.149293851 	1.177075639 
 1               	1.163443399 	1.169863935 	1.192131203 	1.192714831 	1.204952406 	1.194070614 
 1               	1.218507495 	1.216755878 	1.224705021 	1.232184372 	1.223112804 	1.248557968 
 1               	1.254347806 	1.246215994 	1.268458759 	1.267000371 	1.261088551 	1.28191683  
 1               	1.270810107 	1.294938921 	1.294776052 	1.29757641  	1.300241559 	1.301701034 
 1               	1.304552539 	1.309970709 	1.317137733 	1.340333015 	1.327147778 	1.335999434 
 1               	1.359246044 	1.35704383  	1.370906488 	1.363639205 	1.362199349 	1.3786124   
 1               	1.374374036 	1.385350101 	1.377949268 	1.397336526 	1.40312178  	1.397316599 
 1               	1.394661503 	1.409557465 	1.399505246 	1.400207887 	1.41880728  	1.422597328 
 1               	1.406117248 	1.418943927 	1.40884247  	1.421088703 	1.412390635 	1.425599983 
 1               	1.419927866 	1.434107687 	1.423058982 	1.436816991 	1.434083615 	1.418633969 
 1               	1.411582474 	1.420095383 	1.421071214 	1.413649112 	1.406046325 	1.411778553 
 1               	1.405838606 	1.412547562 	1.400497342 	1.40842078  	1.404120419 	1.409968163 
 1               	1.395515759 	1.399398934 	1.391090609 	1.395161781 	1.37456054  	1.387293083 
 1               	1.359330595 	1.355133391 	1.364520986 	1.355406798 	1.361314297 	1.341567392 
 1               	1.332297249 	1.332107833 	1.335235878 	1.321167809 	1.316035837 	1.31508612  
 1               	1.304973246 	1.297552192 	1.298829165 	1.28766033  	1.298485736 	1.2892532   
 1               	1.292631525 	1.280775145 	1.284694681 	1.267454531 	1.257034367 	1.250760042 
 1               	1.263182358 	1.246248922 	1.237847682 	1.244657459 	1.24052944  	1.234898035 
 1               	1.210843522 	1.22508167  	1.212519336 	1.208615793 	1.209771109 	1.210007095 
 1               	1.201053539 	1.193096512 	1.19821808  	1.180557734 	1.18817327  	1.167764083 
 1               	1.169817172 	1.179068775 	1.177971217 	1.172323528 	1.168669247 	1.15520907  
 1               	1.165693205 	1.157345085 	1.161070998 	1.150652456 	1.145969014 	1.141750862 
 1               	1.146458595 	1.139223409 	1.141046256 	1.140535527 	1.12355067  	1.124201973 
 1               	1.131353015 	1.128175299 	1.123105507 	1.130404632 	1.112981872 	1.132198583 
 1               	1.124061032 	1.130326082 	1.126703988 	1.119250018 	1.125576095 	1.125566578 
 1               	1.104124478 	1.106382477 	1.115300024 	1.103811321 	1.11776691  	1.107083612 
 1               	1.111575022 	1.116156939 	1.095531511 	1.106517255 	1.100657453 	1.091320793 
 1               	1.106896086 	1.099459358 	1.112741671 	1.103107624 	1.10577206  	1.097400952 
 1               	1.096385196 	1.103141805 	1.087127068 	1.091906308 	1.084356743 	1.092669607 
 1               	1.099532793 	1.094241536 	1.081615119 	1.099601457 	1.093438579 	1.100486449 
 1               	1.100612592 	1.099580787 	1.087129236 	1.08873736  	1.083025912 	1.080797953 
 1               	1.0887159   	1.077723048 	1.086905792 	1.080309637 	1.075824381 	1.068469566 
 1               	1.088656585 	1.076890084 	1.083747132 	1.072950769 	1.079281324 	1.082648306 
 1               	1.080621754 	1.082819754 	1.071547205 	1.067828124 	1.072817045 	1.071190608 
 1               	1.061216983 	1.061906704 	1.065330809 	1.050620323 	1.050870061 	1.053388141 
 1               	1.048363542 	1.047652784 	1.044107191 	1.06584429  	1.062728312 	1.063200156 
 1               	1.059552881 	1.053768919 	1.043671349 	1.03359484  	1.048576578 	1.039405756 
 1               	1.05267079  	1.037148756 	1.03834407  	1.028379999 	1.043718484 	1.041427082 
 1               	1.034332679 	1.033799181 	1.025881215 	1.037184883 	1.021212461 	1.021293588 
 1               	1.01442252  	1.020327695 	1.019905414 	1.002934105 	1.003393011 	1.022321393 
 1               	0.998296843 	1.014196954 	1.002200116 	1.004157436 	0.997355455 	0.996879033 
 1               	0.987186924 	0.989074252 	0.996636835 	0.984751927 	0.987779862 	0.982840009 
 1               	0.986601408 	0.980598847 	0.98973667  	0.971550519 	0.993373975 	0.986497673 
 1               	0.980354566 	0.97751788  	0.963600259 	0.970557351 	0.973606395 	0.976165547 
 1               	0.961742631 	0.965445548 	0.967343888 	0.963629341 	0.957668354 	0.955290976 
 1               	0.963230965 	0.976390887 	0.956443858 	0.960609476 	0.96146041  	0.971320875 
 1               	0.9680825   	0.970521252 	0.951476277 	0.972473529 	0.974383033 	0.975275885 
 1               	0.97238846  	0.95749498  	0.955514434 	0.962321664 	0.964965071 	0.977335889 
 1               	0.967675175 	0.970903152 	0.982325928 	0.982627613 	0.980313239 	0.981354594 
 1               	0.982431931 	0.990361671 	0.997914873 	0.985324113 	0.998128439 	0.995266359 
 1               	1.003935685 	1.002819714 	1.009542932 	1.013545436 	1.005560725 	1.022796276 
 1               	1.020790352 	1.017300049 	1.033295361 	1.033698708 	1.033706923 	1.035335043 
 1               	1.055236903 	1.060545275 	1.05805452  	1.067083534 	1.072109501 	1.08355236  
 1               	1.087091659 	1.079993081 	1.08758221  	1.081237993 	1.098464439 	1.1062823   
 1               	1.106268892 	1.110320563 	1.121669313 	1.109632127 	1.119378313 	1.134070256 
 1               	1.122454265 	1.130185866 	1.149988442 	1.146389103 	1.155108018 	1.144726533 
 1               	1.152411753 	1.161669681 	1.172852392 	1.15845438  	1.182176532 	1.188464111 
 1               	1.171372446 	1.189668152 	1.180130716 	1.192400752 	1.185978823 	1.201657225 
 1               	1.205184399 	1.201286085 	1.215049532 	1.216668204 	1.203951084 	1.221447833 
 1               	1.218300567 	1.2204883   	1.214155362 	1.222376143 	1.220771113 	1.21477294  
 1               	1.211075408 	1.224644628 	1.218251133 	1.233934045 	1.226720911 	1.222813634 
 1               	1.220666114 	1.228210304 	1.233264639 	1.224047696 	1.227572068 	1.21991263  
 1               	1.213422863 	1.206886142 	1.219514199 	1.203449985 	1.212685496 	1.220805088 
 1               	1.203236432 	1.209711505 	1.210308322 	1.196306067 	1.211894649 	1.209286242 
 1               	1.197878844 	1.198211021 	1.197943348 	1.195572712 	1.177097043 	1.178616982 
 1               	1.175671249 	1.180610963 	1.186514122 	1.165674778 	1.162488036 	1.157961418 
 1               	1.175049889 	1.161252227 	1.165811996 	1.164228343 	1.159841233 	1.155930181 
 1               	1.137604424 	1.142476259 	1.129719939 	1.136757101 	1.142225205 	1.117985441 
 1               	1.133143266 	1.116716764 	1.12414286  	1.120293957 	1.106245518 	1.104606003 
 1               	1.109931152 	1.099503175 	1.083576724 	1.094758037 	1.079858965 	1.090357364 
 1               	1.069566309 	1.070464659 	1.086556206 	1.078628855 	1.072284838 	1.074566391 
 1               	1.057051332 	1.046493844 	1.045058637 	1.062349795 	1.046911393 	1.043585573 
 1               	1.046921207 	1.036081501 	1.041165385 	1.02915978  	1.037733697 	1.016137138 
 1               	1.037263834 	1.019233806 	1.022197647 	1.014095503 	1.00618209  	1.003184884 
 1               	1.008655558 	0.997137926 	0.996194213 	0.999459653 	0.99158815  	1.007005844 
 1               	0.999815057 	0.98451403  	0.981750589 	0.981966125 	0.986117136 	0.991469517 
 1               	0.975933588 	0.969020031 	0.976437624 	0.985535284 	0.982603656 	0.964844709 
 1               	0.976602119 	0.96676998  	0.963822386 	0.96504519  	0.961001755 	0.970953685 
 1               	0.955641008 	0.970937629 	0.963406299 	0.963413132 	0.949422562 	0.952713301 
 1               	0.948285609 	0.960802188 	0.948480483 	0.960038167 	0.942967106 	0.947980335 
 1               	0.947831054 	0.959578556 	0.940875057 	0.954049527 	0.942875236 	0.951825464 
 1               	0.942770208 	0.947156375 	0.944559437 	0.951544015 	0.94559402  	0.94818217  
 1               	0.948977108 	0.943184835 	0.949616878 	0.958855649 	0.93889518  	0.950579708 
 1               	0.944696146 	0.948324182 	0.957472939 	0.950115529 	0.959411777 	0.952071186 
 1               	0.962400011 	0.951913505 	0.961073694 	0.945545316 	0.963698495 	0.963469723 
 1               	0.947287586 	0.951969943 	0.971290895 	0.951260432 	0.965668595 	0.957412349 
 1               	0.973848068 	0.967792464 	0.96094264  	0.962714847 	0.970608341 	0.972118269 
 1               	0.966597221 	0.963476031 	0.978051848 	0.972967357 	0.971972618 	0.976165379 
 1               	0.974671053 	0.974369147 	0.979004326 	0.981205197 	0.994245684 	0.999055706 
 1               	0.990969101 	1.001426222 	0.991606927 	0.99931453  	0.996390569 	0.99492563  
 1               	1.005911508 	1.017068922 	1.007924489 	1.018650761 	1.007090037 	1.008995437 
 1               	1.006070961 	1.031937171 	1.020001192 	1.033072981 	1.02992855  	1.027924594 
 1               	1.028968967 	1.022337924 	1.041118088 	1.044483362 	1.042562302 	1.032155648 
 1               	1.043610836 	1.03714477  	1.046214308 	1.040502877 	1.062274789 	1.047276152 
 1               	1.058691606 	1.068385963 	1.065688102 	1.072112169 	1.07113354  	1.066447185 
 1               	1.069217138 	1.065605672 	1.071735671 	1.085280688 	1.077066435 	1.068421266 
 1               	1.073916439 	1.078854423 	1.089703435 	1.090240008 	1.088269571 	1.095404118 
 1               	1.094117142 	1.101863301 	1.099295654 	1.092722342 	1.103582389 	1.089978016 
 1               	1.097447483 	1.10307547  	1.087983401 	1.101686903 	1.096760383 	1.114194314 
 1               	1.105338177 	1.11413674  	1.098280558 	1.107022431 	1.098368512 	1.099925496 
 1               	1.114901069 	1.12265102  	1.100554713 	1.102224889 	1.1077949   	1.123260122 
 1               	1.108441402 	1.110541055 	1.113548126 	1.112694458 	1.11960726  	1.117536625 
 1               	1.117993351 	1.127796266 	1.130061422 	1.117096963 	1.120750919 	1.117108424 
 1               	1.130057399 	1.117499577 	1.113416031 	1.113386946 	1.110799954 	1.115537788 
 1               	1.123435485 	1.122473164 	1.117558936 	1.127795981 	1.119298831 	1.130235646 
 1               	1.109438434 	1.134206247 	1.115955907 	1.129123179 	1.121874167 	1.11856345  
 1               	1.127438081 	1.116273602 	1.123307206 	1.115732842 	1.12794319  	1.122559155 
 1               	1.113878522 	1.128657885 	1.126031208 	1.133942027 	1.132146104 	1.132008509 
 1               	1.125519756 	1.117006452 	1.116705399 	1.129648002 	1.129164601 	1.13054627  
 1               	1.122170166 	1.134475005 	1.132210878 	1.140136394 	1.127611306 	1.141698509 
 1               	1.138696677 	1.129750222 	1.12660724  	1.131908909 	1.122065512 	1.13722246  
 1               	1.131768113 	1.132837517 	1.132152903 	1.144195853 	1.12911188  	1.127789768 
 1               	1.147525811 	1.140880784 	1.145673755 	1.134586645 	1.141030113 	1.146251097 
 1               	1.151922514 	1.144797557 	1.144440965 	1.141747834 	1.136363878 	1.149290587 
 1               	1.134842243 	1.14248156  	1.150688684 	1.139843801 	1.156688891 	1.138847907 
 1               	1.138915763 	1.158252402 	1.144440775 	1.142049357 	1.151620092 	1.150972017 
 1               	1.148523177 	1.15057056  	1.145674881 	1.147308465 	1.144707789 	1.140778417 
 1               	1.157499494 	1.153169605 	1.141691553 	1.146359818 	1.132727269 	1.153254792 
 1               	1.134362279 	1.137838462 	1.131849439 	1.151596687 	1.147265355 	1.145599576 
 1               	1.146049715 	1.124636597 	1.127841545 	1.122126748 	1.126170381 	1.133685921 
 1               	1.137275625 	1.133740992 	1.13549625  	1.111390345 	1.113965018 	1.111328113 
 1               	1.116206895 	1.102765423 	1.124347945 	1.109693406 	1.102051036 	1.0993158   
 1               	1.101474645 	1.111031397 	1.088431027 	1.098409299 	1.092368772 	1.100651438 
 1               	1.085175642 	1.084884018 	1.092585781 	1.077197289 	1.090674417 	1.0816017   
 1               	1.090743189 	1.092866988 	1.084704455 	1.089102479 	1.092409678 	1.079733106 
 1               	1.068590532 	1.078476011 	1.077055766 	1.076512352 	1.076013814 	1.09104116  
 1               	1.087422198 	1.076483942 	1.075412799 	1.090721203 	1.08021163  	1.087585237 
 1               	1.084663566 	1.076733836 	1.089745786 	1.104155374 	1.104380046 	1.091713715 
 1               	1.100298789 	1.101244664 	1.105353139 	1.119293725 	1.103805831 	1.112786913 
 1               	1.128005332 	1.127831757 	1.142509991 	1.141553491 	1.133391987 	1.149115147 
 1               	1.152044243 	1.163865188 	1.164766664 	1.166527027 	1.185247018 	1.196776741 
 1               	1.209827161 	1.200919701 	1.210986431 	1.216409159 	1.223777371 	1.225068061 
 1               	1.250436418 	1.258613315 	1.254694393 	1.262780316 	1.279885452 	1.278692028 
 1               	1.304111129 	1.295868438 	1.315070631 	1.312983678 	1.331671047 	1.339067981 
 1               	1.350883967 	1.342925676 	1.36686979  	1.373147375 	1.369981541 	1.373325949 
 1               	1.384016018 	1.39089629  	1.405557728 	1.414077411 	1.424136464 	1.423414358 
 1               	1.426943663 	1.43089983  	1.445587637 	1.445381874 	1.443415903 	1.441565862 
 1               	1.449144897 	1.462661191 	1.455330545 	1.47333765  	1.480448627 	1.483294133 
 1               	1.475186368 	1.473333157 	1.493043071 	1.496300657 	1.477668379 	1.498388558 
 1               	1.496477224 	1.493166986 	1.48103342  	1.491957903 	1.492284584 	1.482405374 
 1               	1.480507861 	1.490088654 	1.478511163 	1.466008141 	1.469248983 	1.464153193 
 1               	1.457657733 	1.468983516 	1.46661062  	1.461138045 	1.447627695 	1.431589557 
 1               	1.435213735 	1.415835132 	1.415749499 	1.42587188  	1.413707446 	1.393325907 
 1               	1.398127954 	1.391117624 	1.375075742 	1.385555098 	1.357952535 	1.361337678 
 1               	1.359474454 	1.337630453 	1.342972261 	1.323962182 	1.311258902 	1.316514491 
 1               	1.308372115 	1.299994819 	1.282164843 	1.269013755 	1.262735339 	1.271240546 
 1               	1.2600647   	1.233269902 	1.223893275 	1.220941329 	1.225764341 	1.217244236 
 1               	1.214013378 	1.19297801  	1.183133817 	1.179741786 	1.171520377 	1.173560449 
 1               	1.149376515 	1.148184743 	1.152138911 	1.131118067 	1.131109405 	1.118421979 
 1               	1.126748096 	1.120711629 	1.114945814 	1.104505256 	1.085441314 	1.089330025 
 1               	1.080462412 	1.071105557 	1.067423836 	1.076393124 	1.060012746 	1.054447862 
 1               	1.066555354 	1.060972622 	1.060879953 	1.044597373 	1.043102794 	1.046697553 
 1               	1.029462117 	1.048998632 	1.046369016 	1.021620955 	1.043481898 	1.037935242 
 1               	1.026350826 	1.024792485 	1.034459303 	1.032402328 	1.020266209 	1.027861895 
 1               	1.020794512 	1.011971943 	1.004173618 	1.015940111 	1.018899758 	1.020048139 
 1               	1.002208837 	1.005060332 	1.01573016  	1.012229514 	1.007729043 	1.003174435 
 1               	1.009056462 	1.010950454 	1.002517008 	1.016567016 	1.000280826 	0.994656559 
 1               	1.001748306 	1.000442845 	1.013804799 	1.014313219 	0.996338895 	1.007158656 
 1               	1.003249591 	0.999423572 	0.996316569 	0.996949115 	1.000539618 	0.991447431 
 1               	1.000549861 	1.011888704 	0.999228829 	1.004381735 	0.999424457 	0.994341147 
 1               	0.993257914 	0.986606197 	1.000786126 	1.002617298 	0.983730897 	0.987113843 
 1               	0.99551122  	1.000756926 	0.989341569 	0.981394862 	0.999468009 	0.987573597 
 1               	0.997942924 	0.986873071 	0.981790613 	0.983110262 	0.987318591 	0.983600577 
 1               	0.991621597 	0.984938338 	0.985536597 	0.966772839 	0.975154579 	0.982684625 
 1               	0.971840963 	0.974577967 	0.974376586 	0.962019239 	0.977894083 	0.978728975 
 1               	0.968913933 	0.974032071 	0.973202168 	0.97610658  	0.955404343 	0.977062711 
 1               	0.972693493 	0.972304215 	0.970925864 	0.953318569 	0.965957966 	0.971666217 
 1               	0.969229964 	0.974512633 	0.958798222 	0.967635822 	0.963624776 	0.957457591 
 1               	0.967786789 	0.955600675 	0.961091688 	0.971264753 	0.96099674  	0.968295736 
 1               	0.977447941 	0.965396409 	0.957750172 	0.975394126 	0.983605659 	0.984267703 
 1               	0.978622421 	0.966396713 	0.970547849 	0.977639537 	0.970281594 	0.98671939  
 1               	0.975041963 	0.983198446 	0.976028107 	0.982478823 	0.9820517   	0.996477123 
 1               	0.99502279  	0.991906549 	1.00157228  	0.99741614  	0.985558239 	1.002263252 
 1               	0.997049225 	1.006218192 	0.994015542 	1.016906093 	1.018430225 	0.995971287 
 1               	1.000184704 	1.010137896 	1.020636509 	1.007427712 	1.011472324 	1.019987968 
 1               	1.019701225 	1.027632903 	1.010427063 	1.022188801 	1.026714685 	1.016215113 
 1               	1.024506626 	1.023320278 	1.029189535 	1.014148689 	1.027931402 	1.01807957  
 1               	1.028400218 	1.02305934  	1.010935999 	1.021975541 	1.003050977 	1.016111057 
 1               	1.002257646 	1.022485211 	0.999805431 	1.000885981 	0.996219998 	0.991116979 
 1               	1.003149816 	0.99224317  	0.992964423 	1.001667276 	0.99893356  	0.977297295 
 1               	0.988871381 	0.967686458 	0.982707906 	0.95770429  	0.964343159 	0.950841011 
 1               	0.955518116 	0.952999733 	0.94591082  	0.936352369 	0.929229711 	0.936437399 
 1               	0.916068383 	0.921472001 	0.927084871 	0.920822641 	0.915915436 	0.893312972 
 1               	0.892063063 	0.891818213 	0.877224335 	0.866673161 	0.862404137 	0.876319577 
 1               	0.862345136 	0.842681457 	0.840181575 	0.851445833 	0.83239609  	0.832520524 
 1               	0.826393296 	0.809848401 	0.814970869 	0.813721269 	0.81243572  	0.809155969 
 1               	0.783266352 	0.797777216 	0.775364122 	0.775633482 	0.780042786 	0.776602152 
 1               	0.755976065 	0.766956918 	0.754227234 	0.736931967 	0.739255697 	0.738436093 
 1               	0.734757613 	0.720669424 	0.714543667 	0.715919314 	0.723330076 	0.72788209  
 1               	0.71364101  	0.709212865 	0.705176315 	0.712246198 	0.69154805  	0.68770076  
 1               	0.68969085  	0.702086324 	0.688106663 	0.701792995 	0.685259414 	0.696951253 
 1               	0.697352947 	0.689648704 	0.676555262 	0.673197632 	0.676872323 	0.687413551 
 1               	0.68758658  	0.684910302 	0.683008728 	0.676825925 	0.692320876 	0.686723691 
 1               	0.679518222 	0.692894272 	0.669634569 	0.688582467 	0.671757974 	0.692732972 
 1               	0.674504733 	0.689338901 	0.683777705 	0.673834854 	0.679781553 	0.688411423 
 1               	0.684208397 	0.700033211 	0.678157678 	0.700484243 	0.68663025  	0.696919614 
 1               	0.699706386 	0.704955116 	0.693088371 	0.693316154 	0.704868402 	0.706551685 
 1               	0.699781167 	0.693865409 	0.70861677  	0.701801737 	0.710233528 	0.691805105 
 1               	0.710227446 	0.70670636  	0.699423102 	0.7075885   	0.708361772 	0.697910515 
 1               	0.711443336 	0.713574261 	0.701244194 	0.709806441 	0.709417135 	0.714188044 
 1               	0.716410691 	0.717112724 	0.711133348 	0.709082938 	0.708447715 	0.720894144 
 1               	0.722617634 	0.708354401 	0.721838351 	0.71416192  	0.719914856 	0.724492459 
 1               	0.726171774 	0.719840069 	0.721962709 	0.713939662 	0.705643714 	0.715004812 
 1               	0.716698446 	0.71662025  	0.712550402 	0.72072806  	0.715018633 	0.720753731 
 1               	0.720592827 	0.718874319 	0.720355083 	0.705191126 	0.71275095  	0.714481292 
 1               	0.70481859  	0.699374341 	0.700565619 	0.698338473 	0.697170634 	0.701451809 
 1               	0.696252195 	0.699483211 	0.697062062 	0.706159277 	0.697433397 	0.712753299 
 1               	0.714658598 	0.701511564 	0.705390855 	0.712162428 	0.715724441 	0.702926862 
 1               	0.711970069 	0.698428252 	0.694180345 	0.696599826 	0.706770436 	0.700965959 
 1               	0.717398318 	0.710610661 	0.71236403  	0.694948101 	0.698748007 	0.710052255 
 1               	0.71817518  	0.712322628 	0.70139888  	0.703309979 	0.709072196 	0.710829029 
 1               	0.703880826 	0.704477331 	0.707402714 	0.714942867 	0.713204109 	0.698620242 
 1               	0.699641237 	0.701516013 	0.702452327 	0.710399959 	0.71063679  	0.702528666 
 1               	0.703357138 	0.704118889 	0.72325568  	0.721009711 	0.712486083 	0.722555094 
 1               	0.719732081 	0.731341656 	0.714522259 	0.722189294 	0.73133485  	0.720160774 
 1               	0.725279986 	0.727369325 	0.715710376 	0.735279852 	0.736410509 	0.741403708 
 1               	0.74012468  	0.728380208 	0.73255716  	0.729817515 	0.735482154 	0.730041985 
 1               	0.726651371 	0.724677813 	0.738181135 	0.736161062 	0.733010668 	0.752206085 
 1               	0.73623535  	0.731903534 	0.736943598 	0.743144108 	0.736908054 	0.751229622 
 1               	0.75494143  	0.755447848 	0.748837331 	0.747306758 	0.744393945 	0.749591602 
 1               	0.751025238 	0.761016125 	0.75609304  	0.75791099  	0.753296443 	0.753065183 
 1               	0.758000001 	0.765372779 	0.762139248 	0.77354133  	0.771570231 	0.764913183 
 1               	0.766206058 	0.756453753 	0.764218279 	0.773425784 	0.779772878 	0.769187259 
 1               	0.77466842  	0.776448741 	0.786199089 	0.766280834 	0.771653682 	0.786132638 
 1               	0.783525408 	0.776321097 	0.783712293 	0.78575899  	0.795936637 	0.779527788 
 1               	0.793776949 	0.782357988 	0.800088189 	0.797980498 	0.793091146 	0.806744868 
 1               	0.808500695 	0.792240102 	0.796118169 	0.814048746 	0.80262717  	0.809613362 
 1               	0.802475268 	0.805595935 	0.813094182 	0.815920284 	0.81829829  	0.821358747 
 1               	0.838153819 	0.82980877  	0.828793473 	0.832056291 	0.84222919  	0.83883411  
 1               	0.83688111  	0.843956517 	0.862952766 	0.845949943 	0.860554994 	0.865814363 
 1               	0.865130321 	0.867874614 	0.887374276 	0.892428141 	0.87518156  	0.898896785 
 1               	0.892840093 	0.901310983 	0.899582092 	0.905164964 	0.914589135 	0.922276239 
 1               	0.925529035 	0.91836778  	0.93752413  	0.925376611 	0.942125158 	0.934392451 
 1               	0.952700078 	0.949009717 	0.959250849 	0.95374275  	0.975310153 	0.96750314  
 1               	0.976125008 	0.978698515 	0.977176595 	0.999213798 	0.98896758  	1.006486751 
 1               	1.015432917 	1.006197813 	1.0322576   	1.021155725 	1.04526594  	1.041956185 
 1               	1.037040838 	1.042228658 	1.07004807  	1.073020302 	1.06225779  	1.068486628 
 1               	1.075662081 	1.099885815 	1.102813035 	1.096361973 	1.120339533 	1.111016621 
 1               	1.121783622 	1.134488069 	1.13680459  	1.136360752 	1.145974669 	1.164137599 
 1               	1.171377042 	1.17448837  	1.184508145 	1.175257619 	1.198366792 	1.204129408 
 1               	1.211728162 	1.208831481 	1.208969924 	1.209879115 	1.229057338 	1.242590171 
 1               	1.240908375 	1.247480177 	1.261342507 	1.26051131  	1.263143459 	1.283592806 
 1               	1.289312914 	1.276696982 	1.288322166 	1.307560246 	1.298463865 	1.320769327 
 1               	1.331349659 	1.323873573 	1.34208062  	1.333701472 	1.356710406 	1.352231263 
 1               	1.3499317   	1.357547085 	1.377873518 	1.377039576 	1.385759936 	1.379547609 
 1               	1.39650143  	1.390126568 	1.410908019 	1.395581262 	1.40714605  	1.405081574 
 1               	1.430203338 	1.421591643 	1.437758933 	1.433080164 	1.429049781 	1.437868901 
 1               	1.446020708 	1.451623769 	1.449740425 	1.459913897 	1.462737812 	1.45293578  
 1               	1.459263361 	1.470221369 	1.467919201 	1.457116088 	1.476575251 	1.465702185 
 1               	1.473058584 	1.469119801 	1.487188141 	1.487493217 	1.485826454 	1.484152281 
 1               	1.466115797 	1.467702646 	1.485235018 	1.476150213 	1.485415176 	1.466387732 
 1               	1.480229636 	1.473973475 	1.473292692 	1.463174745 	1.4650555   	1.479139284 
 1               	1.462228417 	1.469127617 	1.470697295 	1.460457953 	1.460711547 	1.464786685 
 1               	1.468877546 	1.466340697 	1.461582423 	1.458011777 	1.447571034 	1.438426732 
 1               	1.436123394 	1.446292457 	1.435033292 	1.442195045 	1.421898992 	1.416809979 
 1               	1.413535955 	1.415148253 	1.411675804 	1.421627599 	1.417043445 	1.399397962 
 1               	1.415088683 	1.391880628 	1.407773716 	1.399069766 	1.386231636 	1.391667016 
 1               	1.379143433 	1.390221739 	1.383254916 	1.385244148 	1.371872995 	1.355263741 
 1               	1.373511527 	1.355988944 	1.350122574 	1.348640693 	1.342423059 	1.353926455 
 1               	1.34926396  	1.337220172 	1.345116454 	1.336724336 	1.338871006 	1.339287737 
 1               	1.325898364 	1.319704149 	1.31664091  	1.323561384 	1.308473878 	1.313747717 
 1               	1.310625526 	1.296764424 	1.297321582 	1.293531127 	1.296775987 	1.309749567 
 1               	1.297297187 	1.303594902 	1.294967863 	1.286092158 	1.295627405 	1.291867561 
 1               	1.279504383 	1.290668466 	1.289055514 	1.286483607 	1.274322477 	1.287642362 
 1               	1.271999664 	1.262139312 	1.269961348 	1.263068574 	1.264284833 	1.265469414 
 1               	1.26069136  	1.263621242 	1.249741773 	1.26504481  	1.269286459 	1.265388201 
 1               	1.264078244 	1.244044128 	1.247798414 	1.242939953 	1.254164492 	1.257331735 
 1               	1.246264698 	1.254190092 	1.24669993  	1.243120533 	1.24870366  	1.23678379  
 1               	1.246584517 	1.229502896 	1.235289643 	1.231853501 	1.228568748 	1.226645545 
 1               	1.220567522 	1.223634135 	1.225045721 	1.23321706  	1.21895259  	1.227095472 
 1               	1.204812835 	1.212975013 	1.204305953 	1.213357652 	1.199182036 	1.215073872 
 1               	1.215733199 	1.210604759 	1.193442694 	1.210189047 	1.191284816 	1.186728309 
 1               	1.189494968 	1.185419183 	1.199185398 	1.187324378 	1.193042481 	1.178977879 
 1               	1.175698608 	1.18813041  	1.187994024 	1.169884754 	1.187848166 	1.183301515 
 1               	1.185387296 	1.172925649 	1.169764273 	1.169563569 	1.180476827 	1.159485889 
 1               	1.175079018 	1.169600413 	1.164675025 	1.157190086 	1.148621782 	1.168801007 
 1               	1.157010545 	1.164830023 	1.16431573  	1.140018662 	1.138263547 	1.157476824 
 1               	1.138501611 	1.147588557 	1.152572193 	1.144679845 	1.136837183 	1.132684161 
 1               	1.12331883  	1.121597891 	1.135995705 	1.11670276  	1.117397668 	1.122184898 
 1               	1.124170774 	1.12818588  	1.120962247 	1.106875767 	1.113873955 	1.115237795 
 1               	1.111938524 	1.111740879 	1.115229042 	1.115633562 	1.116127192 	1.096314879 
 1               	1.097040204 	1.101040382 	1.109328376 	1.102599178 	1.082816764 	1.089528364 
 1               	1.093418955 	1.096713275 	1.096699649 	1.095784615 	1.091459104 	1.085906247 
 1               	1.081049239 	1.069148398 	1.068943575 	1.080980085 	1.068156741 	1.071808026 
 1               	1.069053303 	1.076217296 	1.080459925 	1.06363628  	1.066350541 	1.054982403 
 1               	1.059768695 	1.052393344 	1.052109661 	1.054289913 	1.052641759 	1.051839792 
 1               	1.049471456 	1.058876705 	1.044367892 	1.057368111 	1.064043764 	1.063253467 
 1               	1.052201358 	1.037593251 	1.056886842 	1.040492294 	1.053784652 	1.048641586 
 1               	1.037050326 	1.051528901 	1.055542962 	1.032877319 	1.048878249 	1.054870793 
 1               	1.05117428  	1.053138058 	1.04652273  	1.048324942 	1.046170376 	1.034740752 
 1               	1.042766543 	1.042959403 	1.043617815 	1.050547621 	1.056592976 	1.055695593 
 1               	1.053188021 	1.036647229 	1.047744457 	1.037410002 	1.049358114 	1.042137804 
 1               	1.057922202 	1.038782884 	1.037268043 	1.040200986 	1.047506618 	1.060479546 
 1               	1.047381029 	1.054639481 	1.051640157 	1.047727121 	1.059304436 	1.05945389  
 1               	1.061730245 	1.052596883 	1.059671819 	1.045616031 	1.050428812 	1.059521424 
 1               	1.055904808 	1.058366317 	1.064326747 	1.051114807 	1.066361082 	1.07151683  
 1               	1.057257866 	1.068952985 	1.061355386 	1.077531894 	1.079775002 	1.06600585  
 1               	1.069155309 	1.076839868 	1.08356112  	1.07897181  	1.066092918 	1.069911648 
 1               	1.079097724 	1.087017822 	1.084895838 	1.080700889 	1.093466564 	1.070020058 
 1               	1.072743181 	1.078654282 	1.083708653 	1.079582489 	1.086366314 	1.074395822 
 1               	1.075743099 	1.100332352 	1.087933696 	1.08071913  	1.08213826  	1.097823475 
 1               	1.089196387 	1.096181243 	1.082303846 	1.105349923 	1.10587962  	1.094035969 
 1               	1.098416008 	1.088673979 	1.08566867  	1.086772301 	1.091220487 	1.086892146 
 1               	1.106561744 	1.088870289 	1.109688582 	1.101765397 	1.097479188 	1.095189898 
 1               	1.100897786 	1.109720436 	1.090210667 	1.108760104 	1.090486914 	1.08881833  
 1               	1.105308737 	1.094815082 	1.107137424 	1.106221014 	1.101270328 	1.110238183 
 1               	1.090401048 	1.108847238 	1.095009474 	1.098033953 	1.109624919 	1.09357113  
 1               	1.09465482  	1.102906544 	1.098748344 	1.101624407 	1.09629842  	1.084411122 
 1               	1.086434298 	1.098471996 	1.095741887 	1.082067016 	1.091742964 	1.083936072 
 1               	1.08872751  	1.093216234 	1.10075698  	1.081717127 	1.086049359 	1.08337188  
 1               	1.088756094 	1.088181002 	1.089312223 	1.085324043 	1.08635026  	1.068196792 
 1               	1.084874728 	1.076084977 	1.070558414 	1.086089463 	1.076571734 	1.063448601 
 1               	1.075366452 	1.074460923 	1.074785527 	1.058436072 	1.072742212 	1.063458906 
 1               	1.055012408 	1.053479369 	1.071722228 	1.056387869 	1.0539745   	1.0646638   
 1               	1.066489499 	1.058478167 	1.043655879 	1.064810022 	1.059315676 	1.045864715 
 1               	1.056627614 	1.047287868 	1.041511194 	1.039793165 	1.043609509 	1.036960905 
 1               	1.049790035 	1.038545571 	1.036980817 	1.049022848 	1.047387187 	1.032526933 
 1               	1.021616595 	1.042843497 	1.018318603 	1.021670159 	1.03503911  	1.017312255 
 1               	1.019340413 	1.034963024 	1.015673287 	1.019241312 	1.009354817 	1.019928546 
 1               	1.018662712 	1.025824018 	1.019912021 	1.02236072  	1.012509577 	1.013624413 
 1               	1.003266847 	1.01177245  	1.018790271 	1.012895881 	1.01749595  	1.009045654 
 1               	1.017992517 	1.01020139  	1.019644172 	1.005739873 	1.01773659  	1.005360142 
 1               	0.997602955 	1.000823309 	1.014285828 	0.992617235 	0.999666272 	1.012649095 
 1               	1.012895195 	1.01448943  	1.00152558  	0.991239291 	0.990606257 	0.999078368 
 1               	0.990688863 	1.013553848 	0.99774803  	0.991465409 	1.014173241 	1.011324422 
 1               	1.014968576 	1.002426252 	0.998728527 	1.004902241 	1.01426316  	1.004421332 
 1               	1.010087628 	0.994480155 	1.007611283 	0.995015134 	1.010475674 	1.009727033 
 1               	1.016833811 	1.007330756 	1.014035019 	0.999793869 	1.022408553 	1.008710073 
 1               	1.013546747 	1.015151712 	1.011286839 	1.010343827 	1.023035    	1.011276596 
 1               	1.014899136 	1.013270066 	1.021002973 	1.031996801 	1.028372152 	1.020717317 
 1               	1.018026875 	1.03317032  	1.040989032 	1.038420173 	1.036806162 	1.032583061 
 1               	1.03535477  	1.049244212 	1.04145074  	1.038192744 	1.045132527 	1.046374926 
 1               	1.046484425 	1.047063225 	1.052685822 	1.050475747 	1.060906861 	1.046978975 
 1               	1.071263243 	1.073359244 	1.053500315 	1.070463115 	1.058719898 	1.066483198 
 1               	1.063262356 	1.085847927 	1.073208543 	1.074023842 	1.092872521 	1.094164014 
 1               	1.086730402 	1.0948014   	1.101996803 	1.106524267 	1.100135463 	1.098054245 
 1               	1.099461083 	1.099862661 	1.096066045 	1.119859247 	1.122780192 	1.119026932 
 1               	1.11946152  	1.12182177  	1.125730577 	1.116467443 	1.135524548 	1.124201524 
 1               	1.129965257 	1.134938948 	1.148616253 	1.135690729 	1.14850637  	1.139645564 
 1               	1.138936834 	1.138199391 	1.163001351 	1.145767506 	1.158845577 	1.15620708  
 1               	1.169820983 	1.150856624 	1.159316188 	1.171309714 	1.182244416 	1.161200636 
 1               	1.170071861 	1.18245889  	1.166295351 	1.168576948 	1.179844718 	1.183514419 
 1               	1.191629788 	1.189602941 	1.193764767 	1.187151128 	1.186327551 	1.200695851 
 1               	1.199407544 	1.195610601 	1.1938891   	1.192960277 	1.203035058 	1.202240047 
 1               	1.217070428 	1.213534915 	1.223693353 	1.213256871 	1.208765172 	1.206530944 
 1               	1.229596684 	1.223399465 	1.215718464 	1.224269456 	1.22463195  	1.234960425 
 1               	1.234158217 	1.240258337 	1.242998765 	1.23862462  	1.231553804 	1.245746568 
 1               	1.23892374  	1.238357407 	1.241066457 	1.236683002 	1.239653474 	1.243500617 
 1               	1.254949925 	1.240062017 	1.246531228 	1.235955335 	1.249571615 	1.257092065 
 1               	1.245376561 	1.236316918 	1.249583534 	1.254848525 	1.255049271 	1.239474914 
 1               	1.262327312 	1.251256651 	1.238257708 	1.254856307 	1.24835389  	1.254095503 
 1               	1.252357994 	1.261500832 	1.254486168 	1.264238371 	1.264496765 	1.255645988 
 1               	1.257827882 	1.24020419  	1.257171099 	1.255753081 	1.240643672 	1.245471053 
 1               	1.2563549   	1.254442575 	1.255036822 	1.243606333 	1.263101235 	1.251439133 
 1               	1.262404119 	1.246881101 	1.257632966 	1.253979325 	1.253940814 	1.260156688 
 1               	1.253296192 	1.265344836 	1.257425268 	1.271293391 	1.253141997 	1.262351367 
 1               	1.25683798  	1.273288923 	1.26388873  	1.269613535 	1.270958889 	1.260345314 
 1               	1.275542752 	1.263858678 	1.26560969  	1.282953174 	1.274065612 	1.275527219 
 1               	1.290292461 	1.27461323  	1.2800165   	1.288173712 	1.290218814 	1.302606405 
 1               	1.301232622 	1.30654113  	1.314517318 	1.315178825 	1.309926769 	1.311590432 
 1               	1.30776817  	1.315138382 	1.311644979 	1.334965922 	1.328530802 	1.324065388 
 1               	1.341885485 	1.353384649 	1.335692524 	1.356718531 	1.360633854 	1.370655517 
 1               	1.3746083   	1.376679602 	1.36155994  	1.375646155 	1.375892735 	1.377375592 
 1               	1.375966228 	1.389397885 	1.394704627 	1.402125507 	1.395737352 	1.415342794 
 1               	1.405594949 	1.408628921 	1.41816714  	1.43483393  	1.418614516 	1.428342727 
 1               	1.442135654 	1.42904398  	1.437410693 	1.439084044 	1.442284464 	1.465995138 
 1               	1.450801051 	1.461521677 	1.474321553 	1.477895722 	1.476951766 	1.478425147 
 1               	1.48082315  	1.482960718 	1.489650735 	1.470993551 	1.474292831 	1.494180347 
 1               	1.493179379 	1.496142436 	1.500806101 	1.484090204 	1.481001257 	1.502947112 
 1               	1.487122948 	1.483464892 	1.487046278 	1.481938781 	1.501911619 	1.488993216 
 1               	1.490554877 	1.50372896  	1.490321576 	1.484491908 	1.477494059 	1.482041483 
 1               	1.474657142 	1.492517937 	1.482672558 	1.479376744 	1.47777788  	1.478674373 
 1               	1.476637811 	1.477630282 	1.462384659 	1.451740055 	1.460251214 	1.450006027 
 1               	1.461024469 	1.440047217 	1.438864084 	1.433891376 	1.432585349 	1.445764611 
 1               	1.434124612 	1.432644588 	1.418766356 	1.422204752 	1.410065874 	1.410906467 
 1               	1.401685609 	1.410515574 	1.40447149  	1.381442679 	1.389675018 	1.378747476 
 1               	1.365467471 	1.383811202 	1.377240887 	1.363440443 	1.348960945 	1.343129663 
 1               	1.352224023 	1.348927962 	1.343805943 	1.323756808 	1.319033425 	1.333147212 
 1               	1.310711376 	1.303191091 	1.315655333 	1.310899762 	1.304425373 	1.298075925 
 1               	1.285883462 	1.278544476 	1.282426618 	1.273125186 	1.267525787 	1.270439506 
 1               	1.247057371 	1.247938251 	1.243713452 	1.243917913 	1.242603193 	1.239764799 
 1               	1.226824299 	1.230227416 	1.206722027 	1.208097471 	1.219045606 	1.192424107 
 1               	1.205446188 	1.188581296 	1.185736776 	1.183590565 	1.191493015 	1.165970571 
 1               	1.169259609 	1.167059539 	1.154479794 	1.153478318 	1.161947157 	1.147381477 
 1               	1.138340266 	1.150767861 	1.131990591 	1.126674241 	1.131598976 	1.134129448 
 1               	1.118139269 	1.134466391 	1.133436838 	1.114885459 	1.106598244 	1.108031177 
 1               	1.107487869 	1.100161193 	1.10244276  	1.104507774 	1.093337845 	1.106973093 
 1               	1.08124447  	1.079290029 	1.091800452 	1.096417255 	1.094184189 	1.090871841 
 1               	1.066506696 	1.071264516 	1.082480933 	1.077460513 	1.081121547 	1.077353562 
 1               	1.075094103 	1.072321892 	1.055464556 	1.060029919 	1.06195247  	1.063072753 
 1               	1.065422098 	1.066558343 	1.064997528 	1.063389643 	1.04619981  	1.046055584 
 1               	1.055627756 	1.061618256 	1.059651086 	1.048883644 	1.063130204 	1.059752425 
 1               	1.061393585 	1.0418022   	1.065866666 	1.052964637 	1.048320425 	1.061622316 
 1               	1.056425008 	1.047426598 	1.059453374 	1.050074316 	1.054917429 	1.052036916 
 1               	1.054446278 	1.059913843 	1.054385336 	1.050044929 	1.062660686 	1.051053092 
 1               	1.06247583  	1.059706591 	1.045149197 	1.056331501 	1.061095779 	1.050357095 
 1               	1.061078926 	1.046509066 	1.046717325 	1.056049839 	1.043886617 	1.044952721 
 1               	1.062606057 	1.061242179 	1.049214983 	1.061449568 	1.055625777 	1.052330991 
 1               	1.040434266 	1.054500683 	1.052580759 	1.054009196 	1.038811872 	1.047314166 
 1               	1.038992359 	1.036791577 	1.035014062 	1.036209318 	1.050743968 	1.035773151 
 1               	1.037054486 	1.035713104 	1.030755985 	1.038280983 	1.026605426 	1.036944239 
 1               	1.030974927 	1.026317105 	1.018478102 	1.034118123 	1.019011378 	1.029036354 
 1               	1.007917699 	1.006870375 	1.017581968 	1.009721271 	1.009136973 	1.016058702 
 1               	0.999259916 	1.008415653 	0.999231298 	0.993400491 	1.001230396 	0.983133453 
 1               	0.993559876 	0.981757209 	0.988165672 	0.997599293 	0.992101277 	0.987339494 
 1               	0.969323429 	0.981834396 	0.973064517 	0.986106104 	0.966736417 	0.963865176 
 1               	0.956255821 	0.977392959 	0.962810809 	0.970757937 	0.96620481  	0.955572315 
 1               	0.969263273 	0.954277715 	0.953548826 	0.948277624 	0.957396671 	0.959033026 
 1               	0.938437876 	0.951379436 	0.947264709 	0.944005675 	0.958979629 	0.943349233 
 1               	0.945257328 	0.941513909 	0.95607793  	0.935103808 	0.956415988 	0.940182512 
 1               	0.955748884 	0.951517533 	0.936970194 	0.937615443 	0.933605226 	0.943044117 
 1               	0.939395896 	0.946095968 	0.951817943 	0.947099408 	0.956121103 	0.950212315 
 1               	0.958114595 	0.94915831  	0.957588591 	0.960916294 	0.952449476 	0.946698265 
 1               	0.940059124 	0.946069855 	0.957469935 	0.964075638 	0.958097327 	0.943809503 
 1               	0.964579758 	0.952813883 	0.954535688 	0.959696442 	0.951019354 	0.969176179 
 1               	0.961667918 	0.955558568 	0.969937369 	0.962413607 	0.965230386 	0.94815462  
 1               	0.952692679 	0.968500481 	0.952035937 	0.955631458 	0.958889321 	0.968352481 
 1               	0.951996726 	0.968596475 	0.947296545 	0.945940243 	0.961992995 	0.949524799 
 1               	0.96507478  	0.942293947 	0.955545637 	0.936320445 	0.93682345  	0.952682508 
 1               	0.949915679 	0.936803193 	0.928034564 	0.929280592 	0.932067363 	0.935298588 
 1               	0.922233682 	0.914105443 	0.931315354 	0.911129607 	0.906791595 	0.909333211 
 1               	0.896905783 	0.893334495 	0.9052487   	0.886051224 	0.88101454  	0.878519202 
 1               	0.88217789  	0.88839397  	0.869463746 	0.875404032 	0.874313937 	0.854526305 
 1               	0.854113828 	0.855576332 	0.845681079 	0.852914461 	0.835964745 	0.834397293 
 1               	0.839342713 	0.826419452 	0.820485699 	0.816462943 	0.820261184 	0.809492261 
 1               	0.804304776 	0.813671863 	0.791303222 	0.793172068 	0.791484768 	0.773947407 
 1               	0.768744268 	0.773847666 	0.783083552 	0.765215865 	0.773621693 	0.769093065 
 1               	0.74775026  	0.752339279 	0.744844936 	0.753174824 	0.739819504 	0.73026669  
 1               	0.739113491 	0.738281113 	0.723700791 	0.733828402 	0.727379981 	0.724677792 
 1               	0.71061003  	0.719242639 	0.711668579 	0.70817593  	0.699743894 	0.699089813 
 1               	0.713739265 	0.703683193 	0.699048496 	0.708931828 	0.70639969  	0.689260534 
 1               	0.700860484 	0.704564945 	0.691773397 	0.682363113 	0.688159257 	0.684207087 
 1               	0.704186554 	0.700787481 	0.700500348 	0.701764238 	0.69644272  	0.684346652 
 1               	0.688134048 	0.681837916 	0.700841623 	0.696545564 	0.69897824  	0.697511995 
 1               	0.69211425  	0.685913287 	0.682668916 	0.691144513 	0.693256332 	0.697448982 
 1               	0.706476579 	0.686541456 	0.68857364  	0.696660286 	0.711212369 	0.712442958 
 1               	0.710288771 	0.705101307 	0.697705957 	0.703006067 	0.69695225  	0.702878096 
 1               	0.702684195 	0.696980745 	0.701811239 	0.700659916 	0.710624396 	0.713809208 
 1               	0.709573956 	0.722207689 	0.706043077 	0.713433866 	0.712715141 	0.718883225 
 1               	0.704660434 	0.717520914 	0.709531215 	0.724697474 	0.714308434 	0.728917212 
 1               	0.712242601 	0.726203989 	0.706740643 	0.709827699 	0.720062558 	0.73155334  
 1               	0.712350383 	0.717811288 	0.723567752 	0.713311054 	0.724153799 	0.722466038 
 1               	0.726744041 	0.723166744 	0.717458741 	0.716433838 	0.721994289 	0.721622015 
 1               	0.718021715 	0.727905537 	0.731460892 	0.721537211 	0.725300003 	0.728779623 
 1               	0.711169347 	0.708025746 	0.710158897 	0.709056589 	0.705881516 	0.710308096 
 1               	0.714250481 	0.704910353 	0.723952751 	0.71212122  	0.714958758 	0.713185222 
 1               	0.719751932 	0.706600868 	0.712031469 	0.704009041 	0.712545925 	0.719467731 
 1               	0.720489297 	0.717983811 	0.71251877  	0.707357613 	0.717234043 	0.725072543 
 1               	0.713074619 	0.71494275  	0.712753575 	0.720897635 	0.70770993  	0.721977207 
 1               	0.709484069 	0.713632038 	0.703701088 	0.707401359 	0.725631654 	0.702569196 
 1               	0.716179737 	0.706783731 	0.704164308 	0.720058048 	0.710623702 	0.717952447 
 1               	0.72404994  	0.718761016 	0.711887827 	0.714485686 	0.719980897 	0.723445295 
 1               	0.708433891 	0.712612262 	0.707660766 	0.711060295 	0.723918443 	0.717070185 
 1               	0.710768366 	0.720161867 	0.711459833 	0.724732091 	0.728737955 	0.722214886 
 1               	0.713202443 	0.737265089 	0.722995834 	0.730490364 	0.724942405 	0.728009679 
 1               	0.729580455 	0.741666551 	0.722547961 	0.720307223 	0.7403813   	0.724146089 
 1               	0.733659714 	0.737508889 	0.730167048 	0.747671481 	0.730522677 	0.748805463 
 1               	0.74113324  	0.747520266 	0.750770198 	0.730664879 	0.731097338 	0.747139434 
 1               	0.747052361 	0.747197912 	0.736873263 	0.74195943  	0.738823723 	0.756539776 
 1               	0.758762041 	0.743466955 	0.744905079 	0.766303395 	0.76587381  	0.747508569 
 1               	0.763293415 	0.771587134 	0.754457455 	0.759335662 	0.768391238 	0.76027872  
 1               	0.753625304 	0.759680464 	0.778425886 	0.761641908 	0.760976255 	0.77886331  
 1               	0.767325515 	0.779401666 	0.773617314 	0.783042691 	0.78843742  	0.781798003 
 1               	0.793794332 	0.796951033 	0.794795468 	0.783409432 	0.790653735 	0.793916972 
 1               	0.790370705 	0.791198538 	0.800257663 	0.807112418 	0.808969786 	0.812842691 
 1               	0.798965293 	0.817479764 	0.82230172  	0.82156571  	0.823270619 	0.82510767  
 1               	0.823084354 	0.813583862 	0.821848679 	0.834305568 	0.822048047 	0.825979278 
 1               	0.843275305 	0.843417974 	0.847881069 	0.834521258 	0.853522851 	0.841417365 
 1               	0.853904456 	0.853031588 	0.84823056  	0.860261285 	0.851283172 	0.877610288 
 1               	0.877687065 	0.878190339 	0.876985456 	0.879275072 	0.881270698 	0.889936293 
 1               	0.894769218 	0.892816456 	0.8860805   	0.905320561 	0.893133494 	0.911564237 
 1               	0.910045735 	0.918787824 	0.923549455 	0.92079726  	0.924158757 	0.931248511 
 1               	0.9269102   	0.939689676 	0.937855785 	0.956035372 	0.946727748 	0.954769547 
 1               	0.965341051 	0.963446249 	0.954827697 	0.972854505 	0.970649418 	0.975915235 
 1               	0.991830839 	0.977201452 	1.002165275 	0.999373047 	1.010099972 	0.997590891 
 1               	1.015635137 	1.024480985 	1.031561005 	1.019344889 	1.025717187 	1.045964365 
 1               	1.04015594  	1.047894153 	1.059084075 	1.058947222 	1.069142731 	1.06588446  
 1               	1.08252605  	1.087386823 	1.091496517 	1.094748842 	1.094345926 	1.08340619  
 1               	1.095311265 	1.096333896 	1.122237825 	1.120507183 	1.109051582 	1.123229442 
 1               	1.141060015 	1.126828368 	1.14492273  	1.14882807  	1.146783132 	1.148583247 
 1               	1.161779449 	1.171569674 	1.186034195 	1.181989341 	1.174086958 	1.184381161 
 1               	1.203405553 	1.199863079 	1.193751358 	1.208244541 	1.223528988 	1.228195878 
 1               	1.220357063 	1.232677017 	1.237072647 	1.229251692 	1.251715414 	1.251518539 
 1               	1.250067506 	1.25360695  	1.262415373 	1.266028974 	1.268056712 	1.270426554 
 1               	1.283949786 	1.294569549 	1.30205407  	1.301397203 	1.290257704 	1.30655354  
 1               	1.300245359 	1.303125506 	1.304932122 	1.308408919 	1.32915997  	1.32600478  
 1               	1.322389079 	1.323609997 	1.325646556 	1.3387367   	1.330534263 	1.353888696 
 1               	1.356670961 	1.351925007 	1.353962925 	1.343498516 	1.351698686 	1.35399724  
 1               	1.357766559 	1.366213161 	1.358498544 	1.374376132 	1.356537813 	1.367293177 
 1               	1.381476258 	1.372797368 	1.379561021 	1.362067862 	1.364210772 	1.361483611 
 1               	1.379378314 	1.379297603 	1.374318595 	1.361428235 	1.379166014 	1.381722701 
 1               	1.374922949 	1.372805658 	1.38247581  	1.374702027 	1.371960458 	1.373563512 
 1               	1.373837259 	1.358483971 	1.369156754 	1.354515847 	1.354051492 	1.355171014 
 1               	1.349877234 	1.357949973 	1.35437218  	1.357705396 	1.357186905 	1.351081794 
 1               	1.356883967 	1.343755064 	1.333278497 	1.336451517 	1.326334227 	1.326494729 
 1               	1.332238044 	1.327180753 	1.320030375 	1.324729403 	1.311442992 	1.312481959 
 1               	1.323553241 	1.325629177 	1.319128479 	1.301100351 	1.302637395 	1.311503508 
 1               	1.302966976 	1.295386603 	1.31068149  	1.306432543 	1.295015972 	1.30076382  
 1               	1.294349737 	1.293362025 	1.283068541 	1.285316671 	1.276265004 	1.285011983 
 1               	1.281965606 	1.279577351 	1.266226035 	1.266590137 	1.264529607 	1.268678942 
 1               	1.267413774 	1.262022639 	1.268594273 	1.266611736 	1.272643136 	1.269830409 
 1               	1.25585197  	1.267538646 	1.262748247 	1.253293829 	1.263548418 	1.25409986  
 1               	1.255316468 	1.251305836 	1.251625469 	1.246061305 	1.253202353 	1.260180793 
 1               	1.245805603 	1.242371867 	1.264385794 	1.26027031  	1.240309511 	1.259168595 
 1               	1.238016716 	1.246928439 	1.256620086 	1.25313994  	1.243505358 	1.25633075  
 1               	1.245873375 	1.239408346 	1.230980495 	1.240932935 	1.233154305 	1.228271865 
 1               	1.230998456 	1.230985201 	1.241041114 	1.229937637 	1.235115539 	1.234087443 
 1               	1.225113814 	1.227407168 	1.232530159 	1.224516314 	1.232249524 	1.222948218 
 1               	1.220057839 	1.214195699 	1.223705737 	1.201852128 	1.211174287 	1.204000728 
 1               	1.198195901 	1.207791813 	1.197571839 	1.181291398 	1.200742555 	1.186014183 
 1               	1.175036201 	1.17561054  	1.166895975 	1.168440748 	1.181158576 	1.164720972 
 1               	1.154038985 	1.152664651 	1.146387877 	1.156117299 	1.14297124  	1.135652519 
 1               	1.127660419 	1.126673936 	1.129618716 	1.117450081 	1.128324855 	1.118407336 
 1               	1.115835827 	1.115002613 	1.109572313 	1.10130554  	1.104840016 	1.094563841 
 1               	1.084795776 	1.090765308 	1.078579423 	1.079024877 	1.064896882 	1.071609228 
 1               	1.080472345 	1.069312579 	1.067367095 	1.059320968 	1.052786176 	1.056059139 
 1               	1.052171817 	1.042733291 	1.030182779 	1.039854382 	1.035333299 	1.036492379 
 1               	1.040442302 	1.027729569 	1.025913269 	1.028408938 	1.025870569 	1.018134877 
 1               	1.017113385 	1.013394668 	1.020123166 	1.008687619 	1.014419739 	0.994913741 
 1               	0.998768183 	1.008970246 	1.005877764 	0.997027589 	0.986098984 	1.001751781 
 1               	0.991586069 	0.990924338 	0.993953522 	0.992741036 	1.00205996  	0.989239362 
 1               	1.007140647 	0.991979775 	0.987818443 	1.000066599 	0.996583251 	1.006120662 
 1               	0.994070522 	0.990572654 	0.99139132  	0.992085092 	0.995810772 	1.012305489 
 1               	1.004347445 	0.995996871 	1.000000811 	0.997249599 	1.002483974 	1.021026562 
 1               	1.022315679 	1.013803752 	1.015347526 	1.010513061 	1.028537757 	1.013823595 
 1               	1.012714625 	1.023221819 	1.028643412 	1.025005277 	1.020547633 	1.027836522 
 1               	1.031665461 	1.032456502 	1.037345267 	1.028601758 	1.030686206 	1.036143377 
 1               	1.034445504 	1.032581807 	1.041287272 	1.039709371 	1.048301324 	1.05739558  
 1               	1.053817214 	1.043164674 	1.055038828 	1.05440289  	1.067590199 	1.051494155 
 1               	1.064415517 	1.055997734 	1.06367967  	1.050860607 	1.055171755 	1.072441961 
 1               	1.066738625 	1.065507356 	1.067942297 	1.071480222 	1.064267966 	1.061255702 
 1               	1.061722525 	1.059380519 	1.07187624  	1.057130333 	1.059925244 	1.061212298 
 1               	1.060766527 	1.077232057 	1.073396254 	1.056570665 	1.063202218 	1.073358754 
 1               	1.064127732 	1.071191582 	1.05569521  	1.058589315 	1.059610783 	1.065557026 
 1               	1.068945794 	1.069249981 	1.054685637 	1.061043503 	1.061803312 	1.061007943 
 1               	1.059408759 	1.078190832 	1.06050142  	1.064979365 	1.073260373 	1.069569758 
 1               	1.075144956 	1.066016849 	1.081460323 	1.070348965 	1.06642516  	1.075454496 
 1               	1.07400212  	1.078244597 	1.064354422 	1.085508961 	1.072523197 	1.087306324 
 1               	1.071139793 	1.070847924 	1.084419901 	1.080815093 	1.080881131 	1.07160017  
 1               	1.077029016 	1.090701026 	1.095312436 	1.096260532 	1.100414866 	1.104957619 
 1               	1.093860438 	1.10944474  	1.100826257 	1.106563927 	1.111903357 	1.099923572 
 1               	1.09966846  	1.12119911  	1.102127927 	1.115674222 	1.118705432 	1.111446673 
 1               	1.115752404 	1.137384797 	1.124893376 	1.134166166 	1.123090818 	1.137296842 
 1               	1.147316464 	1.148188605 	1.156568632 	1.138927559 	1.155086132 	1.158993252 
 1               	1.161614632 	1.167365552 	1.151735964 	1.1486694   	1.152282026 	1.152372778 
 1               	1.169754036 	1.16583224  	1.159795607 	1.179176929 	1.179783529 	1.183891651 
 1               	1.167010397 	1.173502497 	1.171493523 	1.169133753 	1.189564636 	1.181944202 
 1               	1.171175625 	1.192513231 	1.183025756 	1.189711859 	1.197464513 	1.183663052 
 1               	1.196825923 	1.176843015 	1.184960239 	1.188200821 	1.190136006 	1.194424263 
 1               	1.177651752 	1.18607526  	1.1897873   	1.188872965 	1.18180473  	1.175781183 
 1               	1.160165286 	1.158543791 	1.166827229 	1.164430388 	1.168951162 	1.147859642 
 1               	1.145970215 	1.145409631 	1.14891844  	1.137111763 	1.132995082 	1.146528778 
 1               	1.146133705 	1.139114361 	1.127160754 	1.135554314 	1.115133834 	1.118747131 
 1               	1.12436135  	1.114208961 	1.10114706  	1.109879718 	1.104331358 	1.094299073 
 1               	1.086243838 	1.096753076 	1.088173733 	1.064883377 	1.072569227 	1.063360941 
 1               	1.061460866 	1.051808365 	1.054514437 	1.042441236 	1.041152473 	1.053407924 
 1               	1.035606971 	1.037654802 	1.026499006 	1.022383895 	1.016089786 	1.027410962 
 1               	1.027081919 	1.016879577 	1.00814311  	1.017185652 	1.005971942 	1.012070072 
 1               	0.98844005  	0.998706921 	0.982042049 	0.999820331 	0.99053656  	0.971677823 
 1               	0.970994343 	0.971495563 	0.98222205  	0.973993614 	0.965206516 	0.965394933 
 1               	0.981592297 	0.970915446 	0.978252235 	0.956825738 	0.97916632  	0.961381723 
 1               	0.962751893 	0.953581865 	0.975007426 	0.972249381 	0.974467706 	0.957347027 
 1               	0.976441033 	0.97425585  	0.968961648 	0.956335842 	0.96722972  	0.954141353 
 1               	0.972858347 	0.95762504  	0.960881819 	0.957781923 	0.979248591 	0.97289155  
 1               	0.983974879 	0.976070556 	0.968513076 	0.983499924 	0.979674341 	0.968124467 
 1               	0.974402607 	0.981728242 	0.970235625 	0.988312101 	0.99772994  	0.98228917  
 1               	0.985867485 	0.992021189 	0.98181673  	0.985252536 	0.994149129 	0.992382061 
 1               	1.001630907 	1.005147777 	0.999067975 	1.005477497 	1.015677895 	1.007367178 
 1               	1.016190456 	1.017573815 	1.015020785 	1.021252513 	1.013274997 	1.00884175  
 1               	1.012295755 	1.022101311 	1.020143805 	1.028506166 	1.026446233 	1.024637486 
 1               	1.043990821 	1.046558629 	1.042198968 	1.045088283 	1.047905542 	1.050047881 
 1               	1.053520927 	1.052673837 	1.035216067 	1.043314515 	1.054469169 	1.037916833 
 1               	1.060172969 	1.045446715 	1.057234761 	1.047097256 	1.067107465 	1.065310654 
 1               	1.062994925 	1.065472889 	1.074351781 	1.067026944 	1.058893899 	1.054815249 
 1               	1.069409377 	1.079911842 	1.064110846 	1.078176388 	1.073177583 	1.071559251 
 1               	1.081613285 	1.082930267 	1.069336993 	1.091843765 	1.082066489 	1.078020358 
 1               	1.073316862 	1.089883948 	1.093633781 	1.07676107  	1.099743925 	1.098905794 
 1               	1.077527872 	1.10235424  	1.081762203 	1.102821882 	1.0958005   	1.090212704 
 1               	1.084563301 	1.105249145 	1.094911108 	1.093884133 	1.097845782 	1.104713731 
 1               	1.095826147 	1.10093735  	1.089926599 	1.113894306 	1.096481187 	1.094875539 
 1               	1.093351605 	1.099400138 	1.102582678 	1.104352014 	1.106635877 	1.100262082 
 1               	1.119600256 	1.113891829 	1.102826793 	1.10658858  	1.114595515 	1.111817139 
 1               	1.109030385 	1.123662783 	1.109654572 	1.114387925 	1.112624329 	1.129262685 
 1               	1.122149256 	1.118141382 	1.118653809 	1.11472201  	1.120800537 	1.129117483 
 1               	1.116165563 	1.117645928 	1.113429061 	1.131716618 	1.123577941 	1.12066442  
 1               	1.115691741 	1.132264364 	1.116076528 	1.138863183 	1.119837682 	1.127715889 
 1               	1.139189361 	1.118952199 	1.136764967 	1.141949157 	1.139266343 	1.137056984 
 1               	1.137218643 	1.129877231 	1.128158674 	1.124289966 	1.14275096  	1.134897198 
 1               	1.139156537 	1.125798149 	1.132295905 	1.136471594 	1.143158164 	1.146333644 
 1               	1.134090422 	1.131586769 	1.152627718 	1.14160675  	1.141444828 	1.13650705  
 1               	1.14348017  	1.138138616 	1.154533999 	1.138569144 	1.149449774 	1.151163307 
 1               	1.152310961 	1.158758487 	1.15199293  	1.138286982 	1.151360513 	1.144378255 
 1               	1.154590941 	1.146058837 	1.16095778  	1.142592496 	1.163548528 	1.159457173 
 1               	1.15191811  	1.16826524  	1.151381034 	1.168257911 	1.153863604 	1.170510284 
 1               	1.16947372  	1.174369591 	1.15941067  	1.158250346 	1.164633249 	1.156364038 
 1               	1.155545742 	1.165884957 	1.177368497 	1.166562945 	1.182188279 	1.161378502 
 1               	1.164969088 	1.186325967 	1.17891225  	1.165964246 	1.174601955 	1.167905149 
 1               	1.189082395 	1.170534352 	1.169642359 	1.186356444 	1.184442457 	1.175097339 
 1               	1.19570311  	1.194349242 	1.199007931 	1.191147727 	1.192659865 	1.191169006 
 1               	1.183317112 	1.203633068 	1.196226736 	1.194145842 	1.206271101 	1.186563962 
 1               	1.204410458 	1.197844518 	1.190511202 	1.198025809 	1.211026088 	1.207050241 
 1               	1.194153465 	1.212847415 	1.216120813 	1.208335509 	1.198993385 	1.207223244 
 1               	1.199030573 	1.216748351 	1.217412652 	1.205310454 	1.227927723 	1.204981934 
 1               	1.206158081 	1.226963239 	1.212920529 	1.219288087 	1.227987112 	1.221244664 
 1               	1.226103073 	1.233756291 	1.238973108 	1.227645122 	1.240630313 	1.227643092 
 1               	1.221968404 	1.230945517 	1.231670221 	1.233509891 	1.231363982 	1.233481498 
 1               	1.235396042 	1.241643639 	1.249615115 	1.255429016 	1.250400321 	1.246148982 
 1               	1.260884963 	1.247821086 	1.261655898 	1.251802928 	1.246223406 	1.260406062 
 1               	1.251048299 	1.264165782 	1.276869281 	1.264096976 	1.280453682 	1.271348656 
 1               	1.269025204 	1.26733613  	1.271461593 	1.281821237 	1.283816229 	1.272929621 
 1               	1.280708746 	1.273778705 	1.287346462 	1.284609749 	1.289134305 	1.303908344 
 1               	1.291585236 	1.291168945 	1.29069486  	1.291735198 	1.293047999 	1.313793232 
 1               	1.301208996 	1.29497077  	1.304973388 	1.320633434 	1.313864626 	1.306302429 
 1               	1.307831067 	1.326425084 	1.324937493 	1.315475796 	1.315815073 	1.329035665 
 1               	1.32720899  	1.330449686 	1.335818174 	1.3297555   	1.334616548 	1.327802046 
 1               	1.331155054 	1.337384925 	1.332862091 	1.330278966 	1.334219409 	1.338775374 
 1               	1.342183171 	1.34893588  	1.343027794 	1.355015574 	1.361544107 	1.344500357 
 1               	1.361605866 	1.346339524 	1.360400787 	1.364473547 	1.359317679 	1.370158198 
 1               	1.356123032 	1.374615319 	1.356321283 	1.356952564 	1.364549945 	1.363234297 
 1               	1.357375512 	1.37716694  	1.375603418 	1.364385331 	1.365513751 	1.362854016 
 1               	1.357980688 	1.358184648 	1.370754846 	1.358706169 	1.358994506 	1.37038222  
 1               	1.378529394 	1.378087853 	1.375563743 	1.381829697 	1.366445289 	1.37259476  
 1               	1.365007743 	1.364503493 	1.379237165 	1.357114837 	1.369368863 	1.356716644 
 1               	1.370693967 	1.368895532 	1.372456377 	1.36997861  	1.355010986 	1.375748862 
 1               	1.363989893 	1.359507569 	1.364175187 	1.367608468 	1.354281666 	1.355906084 
 1               	1.355192623 	1.346575912 	1.363600165 	1.362234209 	1.350713603 	1.349882101 
 1               	1.346127711 	1.355358194 	1.352682941 	1.330152567 	1.343655722 	1.337086321 
 1               	1.340113514 	1.334268028 	1.327096478 	1.31785048  	1.313284591 	1.33305295  
 1               	1.325977646 	1.308413066 	1.31953766  	1.308837763 	1.310383257 	1.306433912 
 1               	1.303205825 	1.305139615 	1.2873999   	1.290577453 	1.298248068 	1.29678767  
 1               	1.285737475 	1.281427006 	1.275772079 	1.269993509 	1.272223137 	1.265451278 
 1               	1.274012978 	1.258518502 	1.259641334 	1.244222294 	1.256255409 	1.235428343 
 1               	1.248643596 	1.248537205 	1.234945805 	1.237717511 	1.234419288 	1.21206685  
 1               	1.210646494 	1.212832484 	1.200628305 	1.212339779 	1.189075167 	1.186861478 
 1               	1.19932079  	1.194639112 	1.18867434  	1.182542124 	1.180888187 	1.162048171 
 1               	1.165022454 	1.170264085 	1.159212442 	1.151847358 	1.145100464 	1.146570216 
 1               	1.134532838 	1.122027245 	1.122753196 	1.133973318 	1.125788858 	1.126735716 
 1               	1.108386969 	1.104579104 	1.103619303 	1.094446063 	1.098137785 	1.09794242  
 1               	1.084504447 	1.072770741 	1.08432522  	1.073896799 	1.078173596 	1.058588647 
 1               	1.062086456 	1.062190408 	1.051656787 	1.040367443 	1.042963416 	1.032364671 
 1               	1.023541929 	1.029040922 	1.026236763 	1.026157834 	1.028484461 	1.017428642 
 1               	1.003595832 	1.010072617 	0.995713421 	0.994644738 	0.992748952 	1.00430908  
 1               	0.989139024 	0.981505695 	0.984716097 	0.976123816 	0.987962724 	0.97546567  
 1               	0.968040896 	0.974585813 	0.974479254 	0.96676025  	0.956315441 	0.959111311 
 1               	0.958577565 	0.962241169 	0.965209014 	0.949103787 	0.947674013 	0.936340599 
 1               	0.958318632 	0.944017624 	0.944644108 	0.945580857 	0.937815975 	0.941500046 
 1               	0.937394439 	0.947795651 	0.943473044 	0.942427075 	0.928413055 	0.941172698 
 1               	0.942885652 	0.926220231 	0.944456255 	0.942520885 	0.937924526 	0.947185363 
 1               	0.9406633   	0.954984621 	0.932608818 	0.949367312 	0.943103059 	0.952320879 
 1               	0.953494615 	0.954658331 	0.960638671 	0.946706305 	0.970525119 	0.958327601 
 1               	0.95873372  	0.975310778 	0.974767025 	0.970925581 	0.971646216 	0.979792065 
 1               	0.985490958 	1.000955185 	0.999973875 	1.011795059 	1.002541601 	1.017307969 
 1               	1.009170713 	1.006987116 	1.008299706 	1.036434947 	1.040502117 	1.040335188 
 1               	1.040094321 	1.050593932 	1.047648363 	1.042122375 	1.054609054 	1.05956561  
 1               	1.064355878 	1.056810703 	1.063284672 	1.064639111 	1.070380591 	1.084806975 
 1               	1.087871785 	1.081746614 	1.079649375 	1.087312313 	1.101396101 	1.092853126 
 1               	1.098026385 	1.116985027 	1.114588538 	1.111475996 	1.104881073 	1.123445334 
 1               	1.12640693  	1.120190894 	1.125984303 	1.128165219 	1.129861909 	1.123930072 
 1               	1.113813854 	1.10702757  	1.124027167 	1.114409293 	1.10634644  	1.119782629 
 1               	1.104120447 	1.101850895 	1.119966082 	1.104048116 	1.11299951  	1.112064553 
 1               	1.105273553 	1.105842541 	1.084255832 	1.079373731 	1.082198752 	1.089617467 
 1               	1.083572413 	1.06821027  	1.072058789 	1.067998565 	1.044098302 	1.036486865 
 1               	1.027693388 	1.046258869 	1.025284399 	1.011950174 	1.010356359 	1.017181934 
 1               	1.000193695 	0.987252255 	0.991015097 	0.970541059 	0.977831367 	0.954761493 
 1               	0.969675753 	0.956044916 	0.954464388 	0.929665329 	0.930829605 	0.92579469  
 1               	0.918527311 	0.920313955 	0.903190146 	0.894403356 	0.893239326 	0.890581332 
 1               	0.874925011 	0.870572281 	0.865570835 	0.84763059  	0.846553664 	0.8399247   
 1               	0.841549649 	0.813809505 	0.807102013 	0.802159054 	0.803672688 	0.800921392 
 1               	0.790661896 	0.785123523 	0.791253147 	0.78339434  	0.763348689 	0.756425736 
 1               	0.771229782 	0.751628005 	0.761641001 	0.74981557  	0.750312766 	0.74230079  
 1               	0.732014025 	0.738239896 	0.725062555 	0.725797423 	0.73143518  	0.709241765 
 1               	0.717169315 	0.71214877  	0.717723562 	0.709984451 	0.717656202 	0.706290116 
 1               	0.711988216 	0.705735341 	0.705466704 	0.714757565 	0.703938989 	0.698443833 
 1               	0.698684831 	0.707011827 	0.704517029 	0.697178953 	0.688018036 	0.700689076 
 1               	0.704810831 	0.690870012 	0.706561228 	0.704920277 	0.706091623 	0.697746355 
 1               	0.711224284 	0.706861888 	0.709480836 	0.705628753 	0.714500881 	0.701820714 
 1               	0.709111385 	0.695921849 	0.702277801 	0.717542251 	0.715036268 	0.708691085 
 1               	0.702109574 	0.714488748 	0.713184457 	0.708949024 	0.718075789 	0.711938716 
 1               	0.722961898 	0.720768463 	0.718960588 	0.717037298 	0.736047497 	0.725909769 
 1               	0.736297517 	0.737545041 	0.722467549 	0.733782588 	0.735688561 	0.728292898 
 1               	0.738517593 	0.735830536 	0.73506469  	0.751851432 	0.748344849 	0.744562033 
 1               	0.747407645 	0.741273867 	0.742628892 	0.746718222 	0.746847849 	0.744629992 
 1               	0.744609747 	0.765769585 	0.755073951 	0.758336279 	0.766331048 	0.75006089  
 1               	0.750357174 	0.767663416 	0.754527101 	0.76323948  	0.772535997 	0.767183312 
 1               	0.770513262 	0.770444347 	0.778415524 	0.762504388 	0.765171104 	0.771825409 
 1               	0.774884265 	0.770115509 	0.764331828 	0.766708247 	0.759445379 	0.765211332 
 1               	0.765602199 	0.780343006 	0.766907567 	0.769195433 	0.775310729 	0.765015112 
 1               	0.765851942 	0.78372354  	0.763443378 	0.76329276  	0.762223201 	0.782046245 
 1               	0.785662203 	0.769906311 	0.775727216 	0.783985159 	0.779692342 	0.768304454 
 1               	0.774589783 	0.781201112 	0.778618678 	0.764448725 	0.770896211 	0.760562965 
 1               	0.776003764 	0.776417505 	0.771115379 	0.757225622 	0.765367153 	0.762917614 
 1               	0.758505752 	0.773867453 	0.7549421   	0.749862892 	0.759328402 	0.763298594 
 1               	0.766943083 	0.752019416 	0.757384224 	0.755015607 	0.748973052 	0.762039721 
 1               	0.754730138 	0.761952171 	0.756627109 	0.738357526 	0.745955606 	0.744076663 
 1               	0.742164013 	0.755904496 	0.738218904 	0.748886468 	0.738068983 	0.735363725 
 1               	0.739693634 	0.732435196 	0.738290133 	0.73949815  	0.740673228 	0.752475701 
 1               	0.727586305 	0.730325362 	0.731240642 	0.74131431  	0.726910011 	0.750161101 
 1               	0.734656273 	0.747149314 	0.740796328 	0.730443392 	0.749433114 	0.744926927 
 1               	0.747346924 	0.732595954 	0.75275613  	0.737054964 	0.751560278 	0.737254049 
 1               	0.741094631 	0.757043873 	0.73730041  	0.742537241 	0.739330887 	0.763777439 
 1               	0.754145758 	0.752120403 	0.759870362 	0.767067386 	0.763988105 	0.755486661 
 1               	0.752917945 	0.757223161 	0.769162228 	0.767556024 	0.7633736   	0.784928365 
 1               	0.781491139 	0.785237137 	0.777408935 	0.795855327 	0.794634488 	0.794309837 
 1               	0.790069359 	0.803315278 	0.797602926 	0.804060706 	0.812749563 	0.7977066   
 1               	0.823635402 	0.805471498 	0.823305438 	0.820312358 	0.820923047 	0.829333454 
 1               	0.82728431  	0.836015009 	0.850638345 	0.833946439 	0.854006204 	0.846319004 
 1               	0.856130507 	0.865341379 	0.851173767 	0.859649963 	0.861537932 	0.870327091 
 1               	0.878394775 	0.878114121 	0.86643382  	0.877423793 	0.888194286 	0.882106854 
 1               	0.882398258 	0.898296118 	0.907170742 	0.904087306 	0.901006869 	0.902729951 
 1               	0.911705617 	0.906215151 	0.91881285  	0.922576663 	0.921165691 	0.927634275 
 1               	0.921387147 	0.938727745 	0.940300383 	0.940897712 	0.927422854 	0.93926459  
 1               	0.948925187 	0.946663475 	0.96263952  	0.965127213 	0.968048902 	0.952331764 
 1               	0.956701707 	0.968556941 	0.961283825 	0.975851105 	0.983701116 	0.980723262 
 1               	0.983697443 	0.980623799 	0.991192508 	0.982971031 	0.998193994 	0.994531487 
 1               	0.994361435 	0.998698099 	1.004329263 	1.020400774 	1.030239275 	1.027060106 
 1               	1.022578036 	1.02054855  	1.043318128 	1.033676003 	1.054637866 	1.049057753 
 1               	1.063883497 	1.058300212 	1.077193589 	1.078470533 	1.076610198 	1.082296962 
 1               	1.092700055 	1.107971019 	1.111491953 	1.11451275  	1.109080855 	1.114580275 
 1               	1.142290791 	1.129178739 	1.144153608 	1.16309206  	1.174374865 	1.175923137 
 1               	1.183334631 	1.196895899 	1.204002176 	1.199933    	1.2198385   	1.233012972 
 1               	1.238571107 	1.243004122 	1.263732928 	1.264335537 	1.265644165 	1.285563302 
 1               	1.283325404 	1.293532459 	1.310061579 	1.33043436  	1.344474416 	1.339174575 
 1               	1.343137969 	1.36752404  	1.366729526 	1.386358251 	1.396387997 	1.415529237 
 1               	1.425387757 	1.428794645 	1.428742731 	1.457741229 	1.463597373 	1.454145004 
 1               	1.487742463 	1.478597407 	1.485607354 	1.50811999  	1.519816843 	1.5226146   
 1               	1.530254615 	1.546147586 	1.542476379 	1.558661346 	1.564349892 	1.554945203 
 1               	1.573634604 	1.587014663 	1.578419635 	1.583595773 	1.589017062 	1.592053191 
 1               	1.605446948 	1.616529584 	1.607471488 	1.614283211 	1.606905861 	1.629624281 
 1               	1.629672087 	1.631287321 	1.610261768 	1.611134344 	1.623865255 	1.62293578  
 1               	1.623734105 	1.626597036 	1.617867677 	1.604004782 	1.61493388  	1.61488322  
 1               	1.607284406 	1.59500169  	1.586714352 	1.580425856 	1.586767115 	1.579759271 
 1               	1.57089634  	1.560485612 	1.54224816  	1.535337378 	1.518543713 	1.526308502 
 1               	1.518295975 	1.502773081 	1.498324356 	1.477746249 	1.46821415  	1.453053449 
 1               	1.443984087 	1.438576652 	1.419815846 	1.413741784 	1.411441566 	1.393771719 
 1               	1.37369859  	1.363158425 	1.345601539 	1.349924146 	1.326875313 	1.304925699 
 1               	1.300992008 	1.284791261 	1.286733381 	1.276734546 	1.258960522 	1.236497015 
 1               	1.216898968 	1.215914021 	1.198265972 	1.189565832 	1.188227146 	1.165415935 
 1               	1.154473293 	1.139973957 	1.142723005 	1.120695218 	1.107952414 	1.106830746 
 1               	1.097063506 	1.077938177 	1.069885583 	1.063139947 	1.039251547 	1.03746345  
 1               	1.020734732 	1.008305267 	1.013105004 	1.002870674 	1.001026464 	0.984513925 
 1               	0.98167718  	0.959277235 	0.962670042 	0.965629521 	0.951176989 	0.931844235 
 1               	0.930062723 	0.924029563 	0.939151719 	0.921258938 	0.928821305 	0.914054335 
 1               	0.911762777 	0.911905462 	0.894923635 	0.886164818 	0.882327024 	0.878604962 
 1               	0.880634504 	0.889317835 	0.890919529 	0.889721128 	0.876086478 	0.885885493 
 1               	0.874059532 	0.872609103 	0.866298511 	0.859523075 	0.878377722 	0.862744564 
 1               	0.856817417 	0.86469219  	0.873014805 	0.867575358 	0.85329756  	0.86435655  
 1               	0.857804288 	0.857113752 	0.855419897 	0.86486167  	0.858402955 	0.859825039 
 1               	0.859310146 	0.878825934 	0.877349832 	0.86520451  	0.874186574 	0.882099645 
 1               	0.882320884 	0.874149049 	0.872433014 	0.893537834 	0.890003215 	0.883768629 
 1               	0.88845842  	0.878880591 	0.88922572  	0.883355935 	0.886181384 	0.887787836 
 1               	0.909607588 	0.896457919 	0.902580921 	0.902286024 	0.922933823 	0.920950891 
 1               	0.917297638 	0.922684404 	0.931038076 	0.932137811 	0.923697412 	0.928591506 
 1               	0.941847206 	0.948058255 	0.940022146 	0.932319213 	0.946473975 	0.938970357 
 1               	0.937533215 	0.964340694 	0.95920433  	0.963728558 	0.966812612 	0.962239352 
 1               	0.967033112 	0.96880461  	0.963251473 	0.969067617 	0.969599621 	0.978440329 
 1               	0.98392744  	0.991988345 	0.981201385 	0.997492781 	0.977399147 	0.992908659 
 1               	0.998892818 	1.006365407 	1.008013952 	1.004584019 	1.003227065 	1.004640583 
 1               	1.00152894  	1.001038803 	1.004240384 	1.000641897 	0.99904507  	1.003922094 
 1               	1.002251224 	1.013051971 	1.013592772 	1.0207866   	1.022965449 	1.016008217 
 1               	1.018297923 	1.023944488 	1.007503206 	1.022171084 	1.009421363 	1.017908911 
 1               	1.024138593 	1.013706275 	1.00094976  	1.002744468 	1.014174068 	1.005949584 
 1               	1.005220808 	1.017006868 	0.999721652 	1.005620441 	1.019870499 	1.016923836 
 1               	0.999675663 	1.016091537 	1.016773083 	0.992004947 	1.013369498 	1.014558715 
 1               	1.008029035 	1.00228427  	1.007268798 	1.000006595 	1.010834827 	0.997193252 
 1               	1.005372584 	0.992646749 	1.009062052 	1.005545075 	1.001240091 	0.998160673 
 1               	1.010609419 	0.995871741 	0.995674926 	1.005570152 	1.000905093 	1.0005458   
 1               	0.997607967 	1.00748795  	1.010782215 	1.009521797 	1.011330895 	1.019827042 
 1               	1.026337036 	1.013425899 	1.018568574 	1.010915392 	1.027725895 	1.039257538 
 1               	1.045746176 	1.038085718 	1.037677549 	1.056629065 	1.063212706 	1.060188509 
 1               	1.065325046 	1.061841661 	1.063939953 	1.075159065 	1.092726909 	1.102143045 
 1               	1.096507184 	1.103316279 	1.118041808 	1.116799204 	1.122079449 	1.136097286 
 1               	1.155223936 	1.146237962 	1.160051824 	1.167498798 	1.183420462 	1.19065103  
 1               	1.184807785 	1.210499683 	1.203134958 	1.233223593 	1.220171322 	1.247514607 
 1               	1.236992264 	1.267628016 	1.25559736  	1.265496886 	1.276323165 	1.295258505 
 1               	1.310865377 	1.321837684 	1.308395431 	1.33979132  	1.333259809 	1.353496652 
 1               	1.354908781 	1.358770264 	1.371615581 	1.362589858 	1.390704608 	1.380885833 
 1               	1.398501986 	1.397290618 	1.403550632 	1.404355485 	1.414413392 	1.417529359 
 1               	1.431553281 	1.438063948 	1.453170276 	1.437006538 	1.454621833 	1.455212241 
 1               	1.449896233 	1.458641374 	1.455683602 	1.464329569 	1.459205129 	1.458598502 
 1               	1.462896854 	1.473470681 	1.467837094 	1.46274309  	1.456854131 	1.457485731 
 1               	1.465033767 	1.472464377 	1.446294349 	1.461636759 	1.452508301 	1.446901491 
 1               	1.447496937 	1.428651095 	1.424728226 	1.438548409 	1.431314809 	1.410115359 
 1               	1.404849283 	1.404441893 	1.393163507 	1.384748808 	1.395360794 	1.386285409 
 1               	1.378149057 	1.375074293 	1.35940475  	1.350227299 	1.35028758  	1.332413491 
 1               	1.328665363 	1.306464201 	1.298503587 	1.289274554 	1.287984598 	1.286050278 
 1               	1.274556194 	1.263054988 	1.254158887 	1.23386064  	1.23827005  	1.232020936 
 1               	1.225705208 	1.213657651 	1.204402358 	1.187255666 	1.181806023 	1.165760151 
 1               	1.153521795 	1.159256639 	1.129804148 	1.134860291 	1.119922108 	1.122228663 
 1               	1.105640824 	1.092526108 	1.094211264 	1.088504128 	1.077926357 	1.063196531 
 1               	1.064515152 	1.053046446 	1.03129496  	1.03289633  	1.028537175 	1.008801597 
 1               	1.004740907 	1.00828937  	1.004775223 	0.997813236 	0.998486303 	0.972146243 
 1               	0.964201475 	0.969296306 	0.969802708 	0.948092115 	0.945563215 	0.940045896 
 1               	0.946739268 	0.936678638 	0.932944422 	0.933091662 	0.934028346 	0.913206595 
 1               	0.92851309  	0.914345969 	0.9136029   	0.917419976 	0.898482945 	0.908815601 
 1               	0.897836864 	0.907335542 	0.895613787 	0.897757097 	0.893721677 	0.89440984  
 1               	0.889057579 	0.886458189 	0.891748716 	0.887996873 	0.895400598 	0.892483375 
 1               	0.899980281 	0.879247835 	0.883689858 	0.899927513 	0.892867808 	0.882017633 
 1               	0.895366694 	0.893322276 	0.880802664 	0.889531342 	0.88344904  	0.897281634 
 1               	0.902661125 	0.887863644 	0.894439661 	0.915459063 	0.90033563  	0.914780138 
 1               	0.913663475 	0.922650388 	0.915217868 	0.913491537 	0.913986768 	0.925276835 
 1               	0.936483543 	0.939136732 	0.932282146 	0.947589303 	0.944698422 	0.941015106 
 1               	0.958207507 	0.966940883 	0.952109075 	0.962848771 	0.965855868 	0.967641712 
 1               	0.969750936 	0.977917647 	0.998423158 	1.002894056 	1.009823427 	0.999297625 
 1               	1.018581122 	1.020738088 	1.01547009  	1.030616657 	1.038779377 	1.031545468 
 1               	1.039376063 	1.03732776  	1.055597384 	1.053226621 	1.058456282 	1.061825527 
 1               	1.059571923 	1.060656275 	1.07487205  	1.071301965 	1.067615217 	1.072656568 
 1               	1.086604836 	1.083997048 	1.084640043 	1.086200147 	1.10921204  	1.109427642 
 1               	1.105894765 	1.108611925 	1.109775632 	1.122415549 	1.129714432 	1.108561264 
 1               	1.115479646 	1.131648787 	1.132009377 	1.121489949 	1.125894812 	1.129432168 
 1               	1.135003913 	1.125637809 	1.121749444 	1.135050496 	1.138546538 	1.139183633 
 1               	1.124900654 	1.120390102 	1.13998359  	1.121965545 	1.129621248 	1.139331047 
 1               	1.132969059 	1.118027883 	1.115419812 	1.12512222  	1.132283316 	1.129578281 
 1               	1.11292847  	1.116866393 	1.107790458 	1.114009866 	1.106573284 	1.113065783 
 1               	1.110802562 	1.107808107 	1.09542868  	1.09454016  	1.083456037 	1.096819836 
 1               	1.088047941 	1.096973634 	1.095771404 	1.08903106  	1.088689231 	1.072002665 
 1               	1.068235247 	1.071158218 	1.063242823 	1.072187114 	1.061690404 	1.075748338 
 1               	1.068346296 	1.057238873 	1.05801368  	1.064823413 	1.072502187 	1.057549137 
 1               	1.056852861 	1.062678036 	1.053283297 	1.054951348 	1.046591299 	1.066485602 
 1               	1.069524262 	1.054586803 	1.054777938 	1.068156285 	1.059678283 	1.058600133 
 1               	1.07572325  	1.057191517 	1.070727733 	1.074240797 	1.066292489 	1.078010283 
 1               	1.085426209 	1.097422515 	1.09589624  	1.107131145 	1.100843513 	1.111270895 
 1               	1.120244261 	1.114623089 	1.129472204 	1.118360452 	1.132664627 	1.122714485 
 1               	1.135350793 	1.1392779   	1.162420103 	1.157284666 	1.170516236 	1.180136371 
 1               	1.183308479 	1.17748141  	1.178604743 	1.18663317  	1.205017123 	1.194036278 
 1               	1.201149976 	1.213355367 	1.227870363 	1.232602629 	1.247447674 	1.2549701   
 1               	1.251232039 	1.2483273   	1.270798821 	1.267379267 	1.277479802 	1.271851146 
 1               	1.275693373 	1.291419513 	1.30642152  	1.314738921 	1.31394384  	1.325701968 
 1               	1.318421832 	1.331551157 	1.333599325 	1.331497634 	1.338238066 	1.356002566 
 1               	1.358182191 	1.344743223 	1.355720582 	1.366024402 	1.376867177 	1.359125584 
 1               	1.382919397 	1.37741984  	1.382719109 	1.382305431 	1.391899024 	1.389322486 
 1               	1.395972025 	1.378715217 	1.387592487 	1.378905993 	1.397886416 	1.39622927  
 1               	1.390693044 	1.394597143 	1.402194253 	1.400494058 	1.386628661 	1.393690094 
 1               	1.403297602 	1.399009233 	1.3947595   	1.394230437 	1.396799469 	1.38248241  
 1               	1.387083182 	1.380751958 	1.394119857 	1.381613933 	1.378327465 	1.372734297 
 1               	1.368609295 	1.38479062  	1.368113638 	1.379601617 	1.366914203 	1.365869195 
 1               	1.350955049 	1.366648698 	1.35426789  	1.367015572 	1.344907671 	1.360549953 
 1               	1.339974472 	1.347750244 	1.350085953 	1.331340576 	1.337003495 	1.329124711 
 1               	1.325790998 	1.334693672 	1.320567348 	1.316829583 	1.315019729 	1.323925787 
 1               	1.327455976 	1.304478917 	1.300124768 	1.31573054  	1.312947874 	1.307037327 
 1               	1.294233166 	1.290549356 	1.306666456 	1.291932144 	1.29722688  	1.279605196 
 1               	1.278634695 	1.282506593 	1.297020096 	1.290568014 	1.286430179 	1.291753491 
 1               	1.272665991 	1.269641369 	1.274979466 	1.270151743 	1.281011996 	1.277799045 
 1               	1.264873369 	1.279389326 	1.264682584 	1.266340456 	1.261231621 	1.262597087 
 1               	1.259666092 	1.252267641 	1.269683748 	1.269048627 	1.262541832 	1.269035935 
 1               	1.272403537 	1.249589752 	1.248622861 	1.250550256 	1.255498001 	1.255776008 
 1               	1.257783373 	1.257806851 	1.269957514 	1.266456265 	1.273421922 	1.255686161 
 1               	1.249744754 	1.250473471 	1.261942243 	1.26887136  	1.260906479 	1.264400122 
 1               	1.252799738 	1.254950026 	1.257027941 	1.278396559 	1.266805478 	1.279183968 
 1               	1.273294227 	1.269083138 	1.267751075 	1.281195814 	1.27421249  	1.280650171 
 1               	1.266196362 	1.276951574 	1.2795185   	1.278695936 	1.288468966 	1.277310205 
 1               	1.282889721 	1.280068126 	1.302592192 	1.295099635 	1.290813309 	1.30069572  
 1               	1.29292105  	1.311511595 	1.294003455 	1.307994888 	1.30850753  	1.302993035 
 1               	1.310160846 	1.302741022 	1.308944004 	1.329934947 	1.315475504 	1.316084395 
 1               	1.328334008 	1.319258035 	1.341855125 	1.333201117 	1.334487874 	1.346295445 
 1               	1.344895527 	1.344544823 	1.33985408  	1.33837056  	1.349579858 	1.361056657 
 1               	1.354940744 	1.352921181 	1.370101748 	1.35705081  	1.365906215 	1.378767872 
 1               	1.367979864 	1.367196082 	1.367547965 	1.3895418   	1.381117847 	1.387493682 
 1               	1.378024287 	1.397739227 	1.388563661 	1.381830352 	1.389808252 	1.400853103 
 1               	1.399865261 	1.406211745 	1.399283378 	1.405145741 	1.413507824 	1.420191567 
 1               	1.415573386 	1.411116797 	1.4211067   	1.40334354  	1.409292657 	1.424340691 
 1               	1.418662517 	1.424207168 	1.424534267 	1.418501129 	1.418551674 	1.439697521 
 1               	1.43268405  	1.43707769  	1.428431818 	1.44473278  	1.430482831 	1.429640467 
 1               	1.438649279 	1.44129364  	1.436300562 	1.447706578 	1.445344402 	1.451773526 
 1               	1.446191226 	1.448710074 	1.455606463 	1.445417275 	1.461443593 	1.446876868 
 1               	1.467506075 	1.452596957 	1.466642859 	1.455054335 	1.470513567 	1.463075179 
 1               	1.46325759  	1.462277001 	1.471369358 	1.485225501 	1.466720194 	1.477911437 
 1               	1.484308117 	1.472303309 	1.491756362 	1.498017025 	1.488931695 	1.498643744 
 1               	1.500238207 	1.502105489 	1.508661664 	1.494363123 	1.502324875 	1.503582206 
 1               	1.507371675 	1.514203037 	1.520890987 	1.515270274 	1.535281977 	1.535205165 
 1               	1.544954132 	1.540993943 	1.552072109 	1.554112995 	1.552647132 	1.551750229 
 1               	1.561283694 	1.560227501 	1.564988819 	1.577743038 	1.58789974  	1.602356054 
 1               	1.596826277 	1.596891369 	1.614052119 	1.606564658 	1.619858296 	1.626798922 
 1               	1.621750987 	1.631083803 	1.629993594 	1.63329495  	1.640195351 	1.655828917 
 1               	1.65004066  	1.666002374 	1.678644816 	1.672342344 	1.681024452 	1.669993819 
 1               	1.696712807 	1.682509952 	1.693004657 	1.695781641 	1.693561765 	1.700555933 
 1               	1.720699755 	1.724820843 	1.729050829 	1.713834629 	1.722046896 	1.738325239 
 1               	1.735811731 	1.727544006 	1.727553385 	1.740957888 	1.749968756 	1.74495567  
 1               	1.739625495 	1.752773864 	1.744664915 	1.748925665 	1.73877249  	1.74698559  
 1               	1.746049696 	1.740610624 	1.73685904  	1.747692533 	1.759627067 	1.742859919 
 1               	1.743191485 	1.753300131 	1.738619179 	1.729842801 	1.725665163 	1.739999617 
 1               	1.73681144  	1.717151586 	1.714165065 	1.727543441 	1.718515833 	1.702724931 
 1               	1.710438986 	1.68659962  	1.685968161 	1.69514267  	1.683931328 	1.676632928 
 1               	1.682060704 	1.663698095 	1.667131233 	1.664183276 	1.63418719  	1.644773343 
 1               	1.635476321 	1.632113771 	1.629792657 	1.617225243 	1.60503662  	1.597805793 
 1               	1.588635576 	1.590547528 	1.573172165 	1.56887536  	1.551373364 	1.555093281 
 1               	1.557507047 	1.548039638 	1.520915681 	1.515115044 	1.507650724 	1.520841191 
 1               	1.497984698 	1.492166385 	1.48362494  	1.490732407 	1.47635071  	1.478768626 
 1               	1.465126419 	1.44646284  	1.448318446 	1.433045018 	1.432857249 	1.418472244 
 1               	1.425445508 	1.413497664 	1.398479162 	1.413870869 	1.404901125 	1.381465152 
 1               	1.38367059  	1.391924386 	1.387858636 	1.366353544 	1.373140942 	1.358041972 
 1               	1.368349989 	1.354417894 	1.347175376 	1.344793176 	1.335448543 	1.332779777 
 1               	1.334163802 	1.349340628 	1.329833459 	1.327081378 	1.319858636 	1.318673338 
 1               	1.338268281 	1.324400658 	1.320790383 	1.316599607 	1.319203459 	1.316754398 
 1               	1.319999716 	1.324115401 	1.305295476 	1.299948762 	1.303728457 	1.303113207 
 1               	1.301892619 	1.304042808 	1.29903188  	1.296126725 	1.314298256 	1.293674411 
 1               	1.295186953 	1.309018463 	1.301755269 	1.290974216 	1.291936624 	1.297000626 
 1               	1.300633573 	1.305405586 	1.294743007 	1.294392438 	1.295955916 	1.302134106 
 1               	1.286760028 	1.299338549 	1.30157998  	1.284615176 	1.298303844 	1.298067914 
 1               	1.297868456 	1.276927554 	1.278661813 	1.289752998 	1.268488903 	1.283413143 
 1               	1.288596284 	1.27889881  	1.271407808 	1.277075968 	1.263551111 	1.275840015 
 1               	1.26882697  	1.262810386 	1.264276675 	1.266152059 	1.257445568 	1.241858969 
 1               	1.250127123 	1.252734743 	1.252092155 	1.229637875 	1.234734047 	1.222631579 
 1               	1.238308627 	1.22851576  	1.223012411 	1.227661171 	1.227929752 	1.216014075 
 1               	1.221417925 	1.205763828 	1.196036253 	1.204718794 	1.20208456  	1.193401698 
 1               	1.177988053 	1.171755254 	1.170986323 	1.167911511 	1.172316718 	1.17221062  
 1               	1.154313709 	1.164383372 	1.158897221 	1.152218387 	1.13248757  	1.138741827 
 1               	1.126381243 	1.123679107 	1.121864389 	1.11537964  	1.128733303 	1.106624232 
 1               	1.1176975   	1.096104894 	1.091394102 	1.089730223 	1.099812424 	1.075111897 
 1               	1.075515725 	1.071418403 	1.060320847 	1.0734036   	1.066278815 	1.042246638 
 1               	1.038359602 	1.035866824 	1.029333233 	1.038887181 	1.035266206 	1.032889188 
 1               	1.014557571 	1.012661291 	0.999477556 	1.005527459 	1.005673931 	0.982956643 
 1               	0.986668557 	0.981318516 	0.963617514 	0.977081287 	0.973512809 	0.957296885 
 1               	0.951578847 	0.944549812 	0.945817226 	0.937660791 	0.943843272 	0.94152569  
 1               	0.938048568 	0.911820275 	0.916266325 	0.914033686 	0.900705302 	0.90399386  
 1               	0.887449542 	0.882416924 	0.897697495 	0.873425474 	0.88158972  	0.864507609 
 1               	0.877230304 	0.868170821 	0.85585978  	0.858247397 	0.843477778 	0.861538821 
 1               	0.844358791 	0.841665486 	0.840961783 	0.840318386 	0.831965823 	0.828126304 
 1               	0.823299214 	0.80857084  	0.822862931 	0.818053672 	0.804646727 	0.817210568 
 1               	0.799436933 	0.796773257 	0.801599124 	0.795444752 	0.79464026  	0.782278646 
 1               	0.78046766  	0.775014381 	0.79470985  	0.774911652 	0.789926133 	0.769572278 
 1               	0.771390217 	0.778859066 	0.768452892 	0.768478791 	0.76783078  	0.772067527 
 1               	0.765239121 	0.756752154 	0.754732505 	0.752962447 	0.757229782 	0.754604997 
 1               	0.760832588 	0.753064808 	0.753476241 	0.748970682 	0.768464704 	0.75449143  
 1               	0.7707127   	0.762506409 	0.761989321 	0.750137539 	0.760663101 	0.745192934 
 1               	0.748727307 	0.761605461 	0.749451041 	0.766529836 	0.757631108 	0.752134268 
 1               	0.763431783 	0.764366475 	0.750793518 	0.758236031 	0.771125655 	0.767680371 
 1               	0.749401367 	0.771907671 	0.755089131 	0.760309351 	0.759795575 	0.768899    
 1               	0.752661021 	0.752664947 	0.759470384 	0.766159706 	0.764318523 	0.775135817 
 1               	0.758115274 	0.764996887 	0.759159782 	0.770381326 	0.75907435  	0.770235119 
 1               	0.771307104 	0.759658882 	0.760892361 	0.776106441 	0.764330675 	0.776816928 
 1               	0.779490172 	0.776376236 	0.776956372 	0.778805496 	0.780209576 	0.783954078 
 1               	0.77486961  	0.783396234 	0.768773082 	0.765510132 	0.778338894 	0.784568188 
 1               	0.773076827 	0.787595737 	0.787272232 	0.769215888 	0.77564897  	0.77942002  
 1               	0.77265246  	0.771930953 	0.767031653 	0.774237941 	0.768287602 	0.771053847 
 1               	0.776531781 	0.76483367  	0.789422146 	0.778064409 	0.767727596 	0.777602047 
 1               	0.778654427 	0.766348728 	0.77336181  	0.773739416 	0.786782202 	0.77319689  
 1               	0.767857305 	0.764384191 	0.773575745 	0.785884693 	0.775808227 	0.769756147 
 1               	0.783763028 	0.767409123 	0.780471796 	0.776866577 	0.773157557 	0.779160469 
 1               	0.763015806 	0.775272047 	0.780715886 	0.75790226  	0.773784865 	0.755966608 
 1               	0.75965685  	0.77407334  	0.76701541  	0.755888411 	0.771046594 	0.766090244 
 1               	0.770669305 	0.768522427 	0.767315889 	0.766355147 	0.749498161 	0.749663744 
 1               	0.767152512 	0.764039034 	0.750213601 	0.753786752 	0.744915384 	0.762742661 
 1               	0.744663148 	0.761890548 	0.743138842 	0.759606601 	0.740918524 	0.747941645 
 1               	0.747275646 	0.745782127 	0.760530715 	0.755681539 	0.759633268 	0.754166053 
 1               	0.747357946 	0.736719279 	0.737557041 	0.741488289 	0.745971261 	0.746391663 
 1               	0.757622965 	0.745380381 	0.740973477 	0.7536786   	0.75202628  	0.751652991 
 1               	0.758954504 	0.739836726 	0.762409288 	0.754904901 	0.752495989 	0.763969726 
 1               	0.756258285 	0.762517466 	0.760989665 	0.754252041 	0.752285287 	0.770621417 
 1               	0.774557676 	0.76187765  	0.772423457 	0.770053894 	0.762889379 	0.765957678 
 1               	0.78734738  	0.779785198 	0.791414878 	0.781503462 	0.794777117 	0.784369447 
 1               	0.798618074 	0.806390147 	0.795064307 	0.817972661 	0.819320165 	0.820738082 
 1               	0.811036615 	0.825215906 	0.821282422 	0.833322841 	0.843068048 	0.853797556 
 1               	0.838724697 	0.851443332 	0.860878485 	0.862605068 	0.868045922 	0.875780442 
 1               	0.866102051 	0.884131509 	0.878883496 	0.898295769 	0.891763831 	0.895233923 
 1               	0.915392317 	0.919455832 	0.910929472 	0.915144087 	0.923960778 	0.933879225 
 1               	0.933225855 	0.943618032 	0.955261086 	0.954541093 	0.956798938 	0.964808372 
 1               	0.972580542 	0.981424049 	0.979342989 	0.988392253 	0.996091573 	0.988904041 
 1               	0.999368759 	1.006251751 	1.000263717 	1.018545127 	1.006916411 	1.01818989  
 1               	1.033798445 	1.041270541 	1.028481018 	1.05364909  	1.042062542 	1.040716382 
 1               	1.041925393 	1.051265109 	1.061571408 	1.062611216 	1.070628288 	1.067261426 
 1               	1.074309374 	1.080089589 	1.076361152 	1.094331938 	1.096550967 	1.097631426 
 1               	1.080691441 	1.092835925 	1.103677207 	1.106452514 	1.099584199 	1.096933143 
 1               	1.10881916  	1.102250897 	1.111929582 	1.128164037 	1.123387418 	1.123183547 
 1               	1.114867911 	1.135885523 	1.123530623 	1.126538385 	1.132466562 	1.139864509 
 1               	1.125077606 	1.129920215 	1.133896083 	1.143386883 	1.147622523 	1.154562944 
 1               	1.146279923 	1.142444742 	1.140665303 	1.1635931   	1.154353294 	1.16460408  
 1               	1.162713722 	1.156356874 	1.172428015 	1.160664046 	1.166775272 	1.173289888 
 1               	1.167905995 	1.173005302 	1.175799657 	1.187992023 	1.187490949 	1.195463424 
 1               	1.185339668 	1.203107285 	1.208041483 	1.196433746 	1.202156502 	1.193676106 
 1               	1.202845395 	1.211962589 	1.225627886 	1.214403849 	1.218434588 	1.221803632 
 1               	1.232740382 	1.233427591 	1.229337801 	1.24188946  	1.238323047 	1.259852566 
 1               	1.256745759 	1.255767897 	1.258059355 	1.261274122 	1.260873191 	1.273151751 
 1               	1.280238903 	1.268839136 	1.294976684 	1.276896076 	1.284450921 	1.305499801 
 1               	1.30407213  	1.297078021 	1.319494682 	1.324830042 	1.31823342  	1.322953528 
 1               	1.335118583 	1.320134838 	1.323995256 	1.335385573 	1.353623574 	1.35190138  
 1               	1.340382104 	1.343489029 	1.3664802   	1.355863128 	1.366182626 	1.355445678 
 1               	1.373414558 	1.368826257 	1.369094212 	1.374915323 	1.381958059 	1.377758616 
 1               	1.389651806 	1.391987525 	1.39622833  	1.404553423 	1.403154948 	1.388353818 
 1               	1.393731826 	1.400293594 	1.399942997 	1.409088936 	1.397632574 	1.416463399 
 1               	1.400267418 	1.415681137 	1.419809282 	1.413253901 	1.421802304 	1.41113286  
 1               	1.422861506 	1.417031126 	1.407957826 	1.406149261 	1.402650629 	1.420988439 
 1               	1.409686132 	1.408348547 	1.410294997 	1.401069556 	1.415029453 	1.412242771 
 1               	1.406778025 	1.394681755 	1.407191422 	1.404747123 	1.402074363 	1.404320401 
 1               	1.411382387 	1.401414846 	1.402966485 	1.38387283  	1.403209431 	1.379812504 
 1               	1.385731563 	1.395713586 	1.386420478 	1.380460598 	1.373004127 	1.379644684 
 1               	1.373936718 	1.36153804  	1.364362341 	1.35994706  	1.368931741 	1.361720568 
 1               	1.371499141 	1.35725415  	1.352010963 	1.36118744  	1.35516158  	1.348568654 
 1               	1.352997604 	1.339443221 	1.344706056 	1.348082066 	1.352359641 	1.330125424 
 1               	1.328109495 	1.332200847 	1.33240455  	1.325684639 	1.320791715 	1.330205132 
 1               	1.335312013 	1.329440084 	1.325279224 	1.310773054 	1.312015409 	1.313975629 
 1               	1.314680479 	1.325359384 	1.31963692  	1.316017557 	1.31280599  	1.3156351   
 1               	1.31848693  	1.31292685  	1.306284239 	1.292826852 	1.296958306 	1.301832857 
 1               	1.302203342 	1.291129036 	1.301716141 	1.289554367 	1.309001036 	1.30678193  
 1               	1.308796323 	1.297541422 	1.305381015 	1.305134142 	1.304835257 	1.2929635   
 1               	1.312321207 	1.302146838 	1.313875712 	1.30581944  	1.293471691 	1.314457997 
 1               	1.315806832 	1.31739775  	1.309277785 	1.301096885 	1.300556753 	1.321973153 
 1               	1.31489437  	1.31050224  	1.320558478 	1.314390436 	1.314532131 	1.332911234 
 1               	1.319039741 	1.324219651 	1.338201134 	1.319955591 	1.330032048 	1.331426203 
 1               	1.339330323 	1.340735334 	1.353510029 	1.348809697 	1.349596601 	1.346010418 
 1               	1.370730085 	1.355467655 	1.369581087 	1.358742801 	1.366771053 	1.365727197 
 1               	1.373141953 	1.392959396 	1.39923456  	1.382420841 	1.407937311 	1.405384056 
 1               	1.410698829 	1.41702727  	1.406812922 	1.422962202 	1.419553804 	1.421959998 
 1               	1.437868902 	1.438092763 	1.447556907 	1.460270718 	1.465399609 	1.455337394 
 1               	1.457762205 	1.480326612 	1.476966225 	1.490545387 	1.489583198 	1.497663048 
 1               	1.483735124 	1.492142485 	1.500937147 	1.51751492  	1.506502296 	1.521815231 
 1               	1.51019392  	1.529053405 	1.529029775 	1.535531738 	1.53970885  	1.537862812 
 1               	1.541091163 	1.562848681 	1.554502986 	1.561674148 	1.556325042 	1.561948157 
 1               	1.569653903 	1.578407036 	1.574122939 	1.590677093 	1.599602326 	1.601586288 
 1               	1.58919648  	1.604237178 	1.607190331 	1.609820783 	1.605122894 	1.625321592 
 1               	1.603862581 	1.610373509 	1.617623604 	1.620620123 	1.636955005 	1.630936428 
 1               	1.639648149 	1.633071717 	1.635730144 	1.626774089 	1.631954709 	1.646747306 
 1               	1.647836899 	1.637925336 	1.637310943 	1.633972776 	1.642521062 	1.6452102   
 1               	1.631621466 	1.651400714 	1.632591301 	1.643971127 	1.629815942 	1.638853331 
 1               	1.64340383  	1.65042427  	1.628792536 	1.629899251 	1.64933471  	1.641075915 
 1               	1.628352563 	1.623938813 	1.641149862 	1.642433304 	1.625451273 	1.634376321 
 1               	1.616724445 	1.630464648 	1.634374129 	1.618744657 	1.616468658 	1.612264239 
 1               	1.61579788  	1.617901223 	1.603346915 	1.601421779 	1.598039884 	1.594111942 
 1               	1.590891597 	1.607713056 	1.590093873 	1.587356695 	1.592084832 	1.590118407 
 1               	1.59310331  	1.582199932 	1.564800878 	1.559800445 	1.577419238 	1.558598328 
 1               	1.569493739 	1.565428109 	1.559580479 	1.546359702 	1.540473174 	1.529429335 
 1               	1.527408719 	1.539507816 	1.517275271 	1.518853395 	1.511216874 	1.503808679 
 1               	1.508046258 	1.501147006 	1.510717478 	1.504028    	1.492096941 	1.482916277 
 1               	1.485654906 	1.488678953 	1.474315941 	1.46710103  	1.45602353  	1.459250601 
 1               	1.455262141 	1.443486288 	1.451216306 	1.440313273 	1.425020623 	1.424860879 
 1               	1.420650732 	1.420073097 	1.425583649 	1.423385272 	1.415150163 	1.407116173 
 1               	1.403057546 	1.40303791  	1.381525314 	1.373320665 	1.380263833 	1.370262716 
 1               	1.37260885  	1.366624309 	1.370920504 	1.358329511 	1.351145149 	1.351739605 
 1               	1.336254104 	1.347042518 	1.333594732 	1.333655345 	1.319191827 	1.331559543 
 1               	1.313861716 	1.323585356 	1.301831859 	1.308110797 	1.299530345 	1.290623161 
 1               	1.301990911 	1.287999903 	1.287851864 	1.278044202 	1.274720382 	1.289910414 
 1               	1.270981345 	1.267083073 	1.268896207 	1.261501325 	1.264647979 	1.272173586 
 1               	1.250122714 	1.269721201 	1.246177888 	1.263170945 	1.245262019 	1.259033462 
 1               	1.238373882 	1.253823561 	1.235080191 	1.235955881 	1.236569109 	1.228399909 
 1               	1.231954672 	1.222687517 	1.239504161 	1.214862674 	1.222892621 	1.213507844 
 1               	1.210366317 	1.223388634 	1.206048195 	1.21295385  	1.211662274 	1.215274811 
 1               	1.219862138 	1.199847552 	1.19886122  	1.19381742  	1.193674996 	1.202734794 
 1               	1.21374743  	1.209390036 	1.205852025 	1.190700841 	1.20826889  	1.184638224 
 1               	1.203562151 	1.186511711 	1.186313891 	1.201918291 	1.187042269 	1.179343783 
 1               	1.183695302 	1.192656637 	1.177086527 	1.188314591 	1.178818483 	1.186005965 
 1               	1.185309201 	1.186545449 	1.186960182 	1.169869193 	1.165316153 	1.184764862 
 1               	1.165516471 	1.178541336 	1.178008974 	1.156527519 	1.162453873 	1.171000892 
 1               	1.155942662 	1.160848116 	1.159988352 	1.158654982 	1.15776257  	1.167607138 
 1               	1.147471983 	1.149539153 	1.164878703 	1.151874728 	1.152826826 	1.15582534  
 1               	1.155651784 	1.149648414 	1.144915691 	1.140380076 	1.145719334 	1.14845485  
 1               	1.140751353 	1.142003049 	1.15165394  	1.151613357 	1.129109368 	1.128880096 
 1               	1.134998789 	1.139213133 	1.135847692 	1.126494437 	1.131653519 	1.129933732 
 1               	1.125250457 	1.133919346 	1.129426138 	1.116324192 	1.135192328 	1.12049604  
 1               	1.117650951 	1.126943659 	1.115233871 	1.131264187 	1.123143567 	1.127328909 
 1               	1.122417281 	1.117166524 	1.11128233  	1.12162208  	1.111803428 	1.120173357 
 1               	1.107225168 	1.116511909 	1.101261175 	1.107493737 	1.092744923 	1.098731585 
 1               	1.091332222 	1.101156534 	1.110189863 	1.110847466 	1.099813398 	1.099928773 
 1               	1.098695761 	1.096915359 	1.105084208 	1.099823846 	1.088906444 	1.08384769  
 1               	1.078171701 	1.100992355 	1.089063801 	1.091808954 	1.086923346 	1.083535322 
 1               	1.07585145  	1.078358505 	1.077505763 	1.072778252 	1.089321015 	1.070158266 
 1               	1.089460042 	1.069854737 	1.078721584 	1.086024994 	1.089527607 	1.083604249 
 1               	1.088766607 	1.072617995 	1.075235081 	1.073353981 	1.081378106 	1.077405777 
 1               	1.065198329 	1.071328018 	1.085070274 	1.063624766 	1.078753463 	1.078409027 
 1               	1.078103176 	1.070607661 	1.086261718 	1.081299617 	1.079058665 	1.081164904 
 1               	1.075090954 	1.082405503 	1.065542809 	1.078066341 	1.079475285 	1.086738596 
 1               	1.067838672 	1.083471431 	1.075496135 	1.073085412 	1.076030332 	1.078313937 
 1               	1.093897834 	1.083059963 	1.098744025 	1.091069039 	1.094928474 	1.0921865   
 1               	1.102747814 	1.100968786 	1.087360148 	1.087884316 	1.089029751 	1.099404458 
 1               	1.096914038 	1.096103222 	1.115855774 	1.115100866 	1.114014745 	1.118950974 
 1               	1.118944615 	1.127146458 	1.125340933 	1.107528634 	1.118878256 	1.11874774  
 1               	1.115387438 	1.122538251 	1.12846199  	1.133246915 	1.144156225 	1.12770437  
 1               	1.147338709 	1.149521319 	1.149437881 	1.132104327 	1.154819339 	1.140392989 
 1               	1.152962782 	1.161858837 	1.146906399 	1.163008298 	1.148746427 	1.160273506 
 1               	1.15453651  	1.174047389 	1.171614464 	1.163150292 	1.174499762 	1.179780773 
 1               	1.181682348 	1.183752695 	1.185962956 	1.17989893  	1.192473608 	1.187815404 
 1               	1.186896358 	1.200431478 	1.195360651 	1.200943459 	1.203348296 	1.198916837 
 1               	1.213824777 	1.195125372 	1.215169966 	1.207969622 	1.205163308 	1.225042537 
 1               	1.220143977 	1.228955677 	1.216256021 	1.223423477 	1.2271736   	1.22189916  
 1               	1.240135059 	1.23989243  	1.233077261 	1.223405876 	1.232601997 	1.249871855 
 1               	1.247804897 	1.244692141 	1.256566663 	1.242111664 	1.237595222 	1.252625932 
 1               	1.240104772 	1.257900802 	1.26299818  	1.261588577 	1.270970498 	1.265262832 
 1               	1.254239707 	1.258840907 	1.27547402  	1.268627687 	1.280958528 	1.279759604 
 1               	1.273692425 	1.286477871 	1.286762591 	1.2727412   	1.28179058  	1.279676    
 1               	1.284100622 	1.290324    	1.280420239 	1.291963454 	1.279289611 	1.288232486 
 1               	1.287260323 	1.299509836 	1.287773736 	1.292758352 	1.284449466 	1.295341244 
 1               	1.28923171  	1.290803907 	1.301256668 	1.313204251 	1.305313965 	1.295889362 
 1               	1.3018739   	1.296025643 	1.321020516 	1.314903678 	1.30729513  	1.318142741 
 1               	1.325367003 	1.319121498 	1.325946762 	1.316845888 	1.322723078 	1.315867193 
 1               	1.318094058 	1.332508974 	1.312514608 	1.315530472 	1.324953207 	1.325453129 
 1               	1.337804451 	1.333554855 	1.328460769 	1.32137437  	1.325833559 	1.333533995 
 1               	1.325731155 	1.346877247 	1.334782405 	1.335435189 	1.33958958  	1.336279934 
 1               	1.333755737 	1.337546447 	1.331954863 	1.351822673 	1.343537225 	1.350753333 
 1               	1.356260077 	1.337322876 	1.361789415 	1.361734356 	1.358136742 	1.350814047 
 1               	1.351302978 	1.354136949 	1.369928609 	1.358916625 	1.36868864  	1.357756047 
 1               	1.354167403 	1.354087652 	1.366389803 	1.375595619 	1.364334041 	1.378514013 
 1               	1.363618884 	1.370890033 	1.385446547 	1.373154606 	1.381695309 	1.392575194 
 1               	1.380765829 	1.388703711 	1.393967824 	1.389158264 	1.402279768 	1.392429874 
 1               	1.406864626 	1.392285416 	1.396338109 	1.397538933 	1.404747035 	1.410333231 
 1               	1.410430382 	1.419136486 	1.42164108  	1.409251875 	1.423620587 	1.404909906 
 1               	1.408116104 	1.426180711 	1.428646251 	1.418935699 	1.435462009 	1.430218169 
 1               	1.420016554 	1.422136108 	1.418458038 	1.435892912 	1.428252203 	1.426675943 
 1               	1.437870067 	1.438241115 	1.433669167 	1.436279158 	1.447795287 	1.432775996 
 1               	1.438471358 	1.435115895 	1.435030816 	1.458372085 	1.456636687 	1.450107153 
 1               	1.446353042 	1.444940758 	1.443510463 	1.455696409 	1.457920794 	1.440533355 
 1               	1.464361522 	1.462245911 	1.462042611 	1.444785647 	1.45367994  	1.45907915  
 1               	1.458024941 	1.46303627  	1.441479249 	1.443387206 	1.457561173 	1.462169539 
 1               	1.442519848 	1.443279596 	1.459012839 	1.457214319 	1.44897357  	1.438736801 
 1               	1.443105307 	1.448692713 	1.448632209 	1.454802191 	1.432578128 	1.442511901 
 1               	1.437528294 	1.439350448 	1.447882721 	1.443049028 	1.433689288 	1.44280449  
 1               	1.44159468  	1.421386789 	1.43328773  	1.436264725 	1.42810268  	1.430752595 
 1               	1.407278356 	1.426808171 	1.418171194 	1.424354196 	1.407390867 	1.408110125 
 1               	1.408312284 	1.401904751 	1.399639189 	1.407128021 	1.387861582 	1.384796711 
 1               	1.402033079 	1.399944836 	1.388929276 	1.383372385 	1.393803834 	1.389675623 
 1               	1.391672722 	1.374926426 	1.366153115 	1.366653924 	1.36206312  	1.366881958 
 1               	1.379750048 	1.370757654 	1.367368446 	1.358887176 	1.364320659 	1.354190475 
 1               	1.353248648 	1.356830826 	1.351759359 	1.360035649 	1.343967598 	1.340797678 
 1               	1.352227607 	1.34528812  	1.345670655 	1.34543681  	1.338887759 	1.335572254 
 1               	1.334142726 	1.337648498 	1.323457958 	1.33619427  	1.344964189 	1.330704144 
 1               	1.331631117 	1.327589734 	1.331032004 	1.333875605 	1.327243044 	1.332784793 
 1               	1.320381842 	1.321040733 	1.314104067 	1.318649858 	1.320992566 	1.322870169 
 1               	1.323775386 	1.302059105 	1.312706611 	1.298909622 	1.302387338 	1.299090506 
 1               	1.308346623 	1.30415042  	1.301048429 	1.288566951 	1.309019884 	1.29522129  
 1               	1.308580859 	1.291458622 	1.282181605 	1.282628721 	1.300429783 	1.284479674 
 1               	1.286094445 	1.278809653 	1.279939102 	1.290022837 	1.278505887 	1.285548976 
 1               	1.273461599 	1.271741486 	1.280045114 	1.276172074 	1.268223572 	1.279441993 
 1               	1.275946745 	1.260906457 	1.254913608 	1.260745934 	1.253444396 	1.24242967  
 1               	1.263428313 	1.24701161  	1.238864905 	1.235448449 	1.254661679 	1.24285191  
 1               	1.241294707 	1.244560419 	1.229717705 	1.233681107 	1.224925477 	1.224110548 
 1               	1.220307671 	1.216778007 	1.210122063 	1.21103921  	1.217748534 	1.217601617 
 1               	1.20780959  	1.216966862 	1.212819642 	1.210969485 	1.208321718 	1.205866502 
 1               	1.19282762  	1.202914723 	1.196036031 	1.186485015 	1.185984555 	1.181518017 
 1               	1.174751727 	1.175173017 	1.18085129  	1.162801059 	1.172496225 	1.166064734 
 1               	1.156657857 	1.155750458 	1.161255237 	1.154532454 	1.160203174 	1.153165116 
 1               	1.149127885 	1.162197478 	1.160463465 	1.140313245 	1.15402534  	1.146038064 
 1               	1.136970029 	1.139411824 	1.152201177 	1.133518755 	1.145051477 	1.136027762 
 1               	1.134456002 	1.140138876 	1.14292782  	1.14473722  	1.146801355 	1.129167358 
 1               	1.145755602 	1.139315995 	1.146186422 	1.124329021 	1.122002724 	1.121629846 
 1               	1.139664456 	1.131398352 	1.126453976 	1.126240364 	1.14393195  	1.145031614 
 1               	1.140904511 	1.138557681 	1.139533545 	1.135520542 	1.132027973 	1.131100402 
 1               	1.139732136 	1.128307817 	1.142785096 	1.127179062 	1.142863769 	1.139714602 
 1               	1.141954743 	1.131312693 	1.141888328 	1.125667632 	1.147790837 	1.132839824 
 1               	1.14302434  	1.131826659 	1.134325288 	1.143939831 	1.133458824 	1.150013957 
 1               	1.131529444 	1.135582056 	1.12900304  	1.150752113 	1.140107618 	1.142423526 
 1               	1.131563123 	1.137938567 	1.144152981 	1.129970467 	1.131414773 	1.150288447 
 1               	1.134547414 	1.142711927 	1.138289585 	1.145791259 	1.144420336 	1.130107509 
 1               	1.129007641 	1.141507269 	1.12839197  	1.124747912 	1.133713568 	1.132141972 
 1               	1.138482639 	1.139485696 	1.121742126 	1.125995232 	1.117939829 	1.132574011 
 1               	1.13612426  	1.136208036 	1.113649867 	1.122214297 	1.127560331 	1.112967269 
 1               	1.11332141  	1.110309327 	1.117895913 	1.110075608 	1.115959453 	1.101496224 
 1               	1.099457507 	1.113708377 	1.119376194 	1.098065948 	1.104299153 	1.099625306 
 1               	1.111127292 	1.092435022 	1.097237224 	1.099021949 	1.086214827 	1.086100448 
 1               	1.087998045 	1.096402103 	1.078598351 	1.080564797 	1.079996179 	1.083080118 
 1               	1.070662106 	1.089832868 	1.080200339 	1.068725676 	1.064308103 	1.076929195 
 1               	1.058418415 	1.063234869 	1.064840619 	1.07162775  	1.062427243 	1.061559252 
 1               	1.049584857 	1.053599644 	1.057756711 	1.046470263 	1.05374374  	1.051323036 
 1               	1.059066015 	1.056521686 	1.055083238 	1.040004119 	1.04207688  	1.032510699 
 1               	1.039964244 	1.035224593 	1.048964382 	1.029839925 	1.026782978 	1.020965588 
 1               	1.032811932 	1.041222464 	1.022809516 	1.031621837 	1.027475456 	1.017947417 
 1               	1.03002941  	1.029763587 	1.007947742 	1.010871385 	1.013358674 	1.025026161 
 1               	0.999595244 	0.998132258 	1.006237553 	1.001077241 	1.002557201 	0.99357114  
 1               	1.012659559 	1.006206755 	0.998753457 	0.984418425 	1.00311643  	1.002408981 
 1               	0.9792755   	0.98021019  	0.998364126 	0.986704412 	0.982679439 	0.979914797 
 1               	0.987066906 	0.984288839 	0.985543718 	0.967900836 	0.970444096 	0.971995969 
 1               	0.969579713 	0.957370641 	0.962306384 	0.96877274  	0.952383097 	0.943176204 
 1               	0.938733083 	0.935072544 	0.94052762  	0.951165886 	0.947476327 	0.945855296 
 1               	0.926997459 	0.929551681 	0.918196904 	0.907771202 	0.906138759 	0.906551344 
 1               	0.902410118 	0.897623284 	0.904327351 	0.906474668 	0.902291057 	0.888248347 
 1               	0.89741068  	0.871918717 	0.889590957 	0.878035482 	0.866252645 	0.868060008 
 1               	0.868829683 	0.865772043 	0.860557861 	0.838926702 	0.841259185 	0.835052333 
 1               	0.844118266 	0.826702627 	0.827986209 	0.814228249 	0.827214716 	0.807535118 
 1               	0.809402805 	0.799331338 	0.803112874 	0.800139151 	0.787256422 	0.792889452 
 1               	0.797231003 	0.78993292  	0.778797516 	0.788011367 	0.76533545  	0.779807379 
 1               	0.771702488 	0.758788092 	0.748889507 	0.757482284 	0.760505406 	0.752026584 
 1               	0.73850474  	0.742808142 	0.736478556 	0.738378928 	0.736939031 	0.722866246 
 1               	0.724315141 	0.726651338 	0.727534165 	0.714772031 	0.715617059 	0.708903759 
 1               	0.728009139 	0.718749603 	0.72278281  	0.71391651  	0.710116601 	0.70128314  
 1               	0.703051387 	0.70740001  	0.697418814 	0.714135613 	0.705443162 	0.690057405 
 1               	0.701711004 	0.705860723 	0.705723379 	0.705205205 	0.706415286 	0.69635125  
 1               	0.688413145 	0.700323551 	0.70203797  	0.699293617 	0.693509518 	0.689064722 
 1               	0.685925896 	0.70331088  	0.695017486 	0.699108552 	0.700484354 	0.687303831 
 1               	0.690716563 	0.706311392 	0.693732852 	0.712092144 	0.704766087 	0.697782241 
 1               	0.701123478 	0.707466302 	0.695472826 	0.695246144 	0.705119096 	0.695112229 
 1               	0.719851417 	0.713944657 	0.712904316 	0.704080993 	0.720285596 	0.720918258 
 1               	0.714447036 	0.703941389 	0.716718368 	0.705879957 	0.711128592 	0.720992202 
 1               	0.725116976 	0.712984849 	0.726286011 	0.729660137 	0.727205803 	0.721390506 
 1               	0.715118503 	0.722802807 	0.71359482  	0.713277946 	0.732377013 	0.72522837  
 1               	0.72265779  	0.730665754 	0.721378823 	0.733361581 	0.718038932 	0.719172094 
 1               	0.7324821   	0.719580608 	0.736994409 	0.726886741 	0.716981571 	0.736190975 
 1               	0.714514125 	0.715737931 	0.730852865 	0.720699405 	0.734750418 	0.719715331 
 1               	0.726373651 	0.736214894 	0.716501706 	0.725780291 	0.737571567 	0.742586205 
 1               	0.735212473 	0.721060315 	0.732366351 	0.729558854 	0.720790072 	0.733250734 
 1               	0.74064535  	0.732060208 	0.726871834 	0.736967187 	0.72804387  	0.749465219 
 1               	0.727681897 	0.753176814 	0.740817365 	0.744144534 	0.744333989 	0.739250813 
 1               	0.741258463 	0.740569393 	0.743992563 	0.747827896 	0.747476273 	0.767250749 
 1               	0.771725404 	0.772171158 	0.751687083 	0.754221939 	0.769491136 	0.778538046 
 1               	0.776809796 	0.771506535 	0.785429909 	0.792978987 	0.778033169 	0.795293179 
 1               	0.802100282 	0.797240125 	0.805547017 	0.800519309 	0.800136264 	0.805677274 
 1               	0.822515295 	0.819886185 	0.824117168 	0.821076538 	0.820940233 	0.843472211 
 1               	0.845830221 	0.849863648 	0.851922414 	0.846033187 	0.859717897 	0.854219171 
 1               	0.868077505 	0.865023258 	0.875958932 	0.886817046 	0.884661489 	0.879760553 
 1               	0.897599345 	0.888061795 	0.909780338 	0.896350075 	0.91047799  	0.913870505 
 1               	0.92032397  	0.936193073 	0.936462221 	0.938064361 	0.952756701 	0.944470243 
 1               	0.954845015 	0.957422862 	0.972708381 	0.964467368 	0.972792429 	0.977289631 
 1               	0.987044864 	0.993437693 	0.998435638 	0.981286649 	0.992616295 	0.994272935 
 1               	0.997309469 	1.015362472 	1.023153141 	1.013035472 	1.022386775 	1.027645149 
 1               	1.020949689 	1.037744188 	1.037576077 	1.03102188  	1.05313233  	1.042673885 
 1               	1.047754081 	1.061872061 	1.053993019 	1.073375118 	1.072428112 	1.063735975 
 1               	1.070063505 	1.07758415  	1.075824623 	1.080916405 	1.086043253 	1.074652898 
 1               	1.080246113 	1.087822652 	1.084277142 	1.096102369 	1.09583226  	1.09799607  
 1               	1.10817442  	1.10033874  	1.102563501 	1.118975775 	1.116236787 	1.104700655 
 1               	1.113217458 	1.104480984 	1.109842009 	1.125305572 	1.117224117 	1.135033367 
 1               	1.129659664 	1.117853219 	1.129296136 	1.122309056 	1.139479271 	1.121520059 
 1               	1.137158113 	1.130201377 	1.137319153 	1.125704027 	1.128195375 	1.127843236 
 1               	1.149030295 	1.137240751 	1.13854982  	1.127588742 	1.141983989 	1.128322555 
 1               	1.135834715 	1.14502256  	1.135450595 	1.148614115 	1.141470597 	1.14418285  
 1               	1.142705223 	1.145539132 	1.135062215 	1.140688194 	1.134697244 	1.150075648 
 1               	1.13836107  	1.141831413 	1.142396725 	1.133018859 	1.133765575 	1.14503447  
 1               	1.143230899 	1.137923527 	1.145167422 	1.13318592  	1.146508043 	1.136879197 
 1               	1.146461483 	1.14147382  	1.13412497  	1.128555829 	1.136796043 	1.13265406  
 1               	1.132737353 	1.141639406 	1.12827415  	1.138532859 	1.117175108 	1.115175228 
 1               	1.116279524 	1.118631607 	1.111311886 	1.114066158 	1.121351416 	1.12609438  
 1               	1.106780863 	1.124267955 	1.116608849 	1.106171027 	1.110603637 	1.102491806 
 1               	1.117112835 	1.111772495 	1.103541199 	1.106344506 	1.103249631 	1.113940873 
 1               	1.099874089 	1.099108064 	1.096940129 	1.097778812 	1.105476933 	1.106516894 
 1               	1.096711473 	1.08868099  	1.10667532  	1.094951416 	1.085247367 	1.100278725 
 1               	1.099712714 	1.087594369 	1.104854958 	1.102292994 	1.081082052 	1.103929786 
 1               	1.099217433 	1.09230365  	1.085399656 	1.100487056 	1.078831327 	1.08659786  
 1               	1.079074286 	1.095221798 	1.090268232 	1.07472636  	1.086525791 	1.088653123 
 1               	1.098388705 	1.086060197 	1.095611764 	1.091444637 	1.087150385 	1.074975533 
 1               	1.091719178 	1.08379018  	1.080878211 	1.082505977 	1.077912592 	1.083503534 
 1               	1.083715858 	1.093416149 	1.086940831 	1.076463881 	1.09098663  	1.095484304 
 1               	1.09188836  	1.094472548 	1.102982675 	1.091122335 	1.099148035 	1.092417799 
 1               	1.102728627 	1.086803316 	1.098599332 	1.095018872 	1.088821917 	1.111600969 
 1               	1.110194251 	1.110593141 	1.094583243 	1.117151931 	1.100907565 	1.116912909 
 1               	1.107692645 	1.108438297 	1.116929207 	1.111780769 	1.11487389  	1.111902417 
 1               	1.126000881 	1.128144811 	1.134174432 	1.134937782 	1.142967176 	1.140592446 
 1               	1.138665434 	1.142798838 	1.150360477 	1.150856531 	1.158005182 	1.166604575 
 1               	1.15643632  	1.163676969 	1.160358369 	1.165264283 	1.167351792 	1.163723531 
 1               	1.165611542 	1.179312901 	1.191064372 	1.188059704 	1.192522953 	1.187182449 
 1               	1.210024379 	1.196088461 	1.211156903 	1.196828966 	1.211044606 	1.223019042 
 1               	1.209271844 	1.21813457  	1.232346436 	1.23398595  	1.233844704 	1.236725234 
 1               	1.252706264 	1.233797254 	1.237350127 	1.246927444 	1.263961415 	1.265611329 
 1               	1.264666214 	1.259677484 	1.281521228 	1.267607493 	1.283825629 	1.280707091 
 1               	1.274781197 	1.300052154 	1.298572805 	1.286398491 	1.302914233 	1.296780706 
 1               	1.313934973 	1.316808143 	1.311812846 	1.313005327 	1.307608173 	1.316348861 
 1               	1.327252308 	1.319646555 	1.326555751 	1.337581793 	1.326906661 	1.325800057 
 1               	1.329711934 	1.352266982 	1.337267332 	1.356007242 	1.343101654 	1.354423442 
 1               	1.356889894 	1.367738593 	1.372343363 	1.358184779 	1.37409172  	1.356137193 
 1               	1.377818197 	1.375706083 	1.373091718 	1.387122619 	1.383162203 	1.38031333  
 1               	1.372868619 	1.377505472 	1.392401358 	1.399560868 	1.381781546 	1.38515671  
 1               	1.399742556 	1.395890819 	1.393325065 	1.408820669 	1.393505314 	1.413802574 
 1               	1.411146531 	1.417543192 	1.415811417 	1.403758546 	1.39926673  	1.412228211 
 1               	1.426470096 	1.41986341  	1.411836766 	1.421791471 	1.433601746 	1.415586588 
 1               	1.421987325 	1.438320437 	1.431871362 	1.421140612 	1.437211848 	1.447876709 
 1               	1.42977587  	1.440755088 	1.441956403 	1.434021073 	1.445438914 	1.44323895  
 1               	1.439516924 	1.448189119 	1.443686915 	1.467603416 	1.458697156 	1.470751484 
 1               	1.465884301 	1.45598683  	1.455690232 	1.480602864 	1.466519904 	1.477608673 
 1               	1.481927327 	1.488415704 	1.477362098 	1.474835469 	1.49093684  	1.493697166 
 1               	1.494090888 	1.489958527 	1.494910696 	1.504348659 	1.507763664 	1.508864199 
 1               	1.509417833 	1.516505485 	1.509649634 	1.510628756 	1.51686029  	1.526373957 
 1               	1.525572663 	1.512942884 	1.519989663 	1.511552838 	1.520459257 	1.532386337 
 1               	1.536668881 	1.526554147 	1.519622533 	1.523145832 	1.546183309 	1.545595952 
 1               	1.545098334 	1.540878149 	1.53783301  	1.553030688 	1.547726635 	1.548744295 
 1               	1.546600535 	1.543668663 	1.557903106 	1.560235532 	1.538489651 	1.546096787 
 1               	1.554881128 	1.554157431 	1.552886544 	1.564234222 	1.545199938 	1.542296871 
 1               	1.547413816 	1.557621163 	1.544043466 	1.545579116 	1.545336599 	1.554875829 
 1               	1.562275187 	1.548808516 	1.565112562 	1.551097221 	1.553699762 	1.552403594 
 1               	1.542114834 	1.539357067 	1.554690393 	1.542723179 	1.540126675 	1.545598607 
 1               	1.538130056 	1.533380206 	1.53607129  	1.538285475 	1.551851908 	1.551152739 
 1               	1.542460325 	1.537672147 	1.541763121 	1.533532137 	1.532212659 	1.519842742 
 1               	1.523757872 	1.525429383 	1.524595822 	1.51859135  	1.518163455 	1.512340165 
 1               	1.51340405  	1.528176451 	1.514810989 	1.521028398 	1.499233843 	1.499083794 
 1               	1.508725338 	1.494358182 	1.501982983 	1.499079959 	1.500266096 	1.499824666 
 1               	1.50054204  	1.501600085 	1.494184426 	1.478259566 	1.483110619 	1.481378323 
 1               	1.471171537 	1.473410099 	1.463484569 	1.468530583 	1.481391618 	1.45944129  
 1               	1.45803919  	1.461572504 	1.458792996 	1.454937177 	1.45474578  	1.46119977  
 1               	1.449192291 	1.456645426 	1.44172832  	1.451914746 	1.444240335 	1.449840113 
 1               	1.446577891 	1.428591142 	1.439518431 	1.435143727 	1.417213009 	1.438556574 
 1               	1.417932341 	1.430117109 	1.407510357 	1.428479543 	1.408753415 	1.412172832 
 1               	1.405513898 	1.413893675 	1.404174446 	1.400119792 	1.392352605 	1.40327139  
 1               	1.386717034 	1.39240851  	1.398955945 	1.395350462 	1.379832025 	1.393838655 
 1               	1.39592005  	1.393769716 	1.394272249 	1.387735662 	1.378972889 	1.38480406  
 1               	1.378141627 	1.375618297 	1.3774641   	1.381137994 	1.367163156 	1.371348652 
 1               	1.36942346  	1.375532517 	1.365612823 	1.348381123 	1.366576864 	1.368542808 
 1               	1.345804599 	1.353865442 	1.359569901 	1.344275844 	1.352032333 	1.357619594 
 1               	1.344323726 	1.351988506 	1.333183724 	1.330805934 	1.334762013 	1.342342144 
 1               	1.342241178 	1.347262603 	1.341125617 	1.324822609 	1.344136833 	1.3461155   
 1               	1.329728637 	1.34495247  	1.33561714  	1.323468667 	1.335306301 	1.322845055 
 1               	1.320833562 	1.337074218 	1.333009175 	1.337622626 	1.320858877 	1.336831686 
 1               	1.317087396 	1.313814452 	1.315607253 	1.325350179 	1.316844703 	1.330137323 
 1               	1.31943049  	1.324698975 	1.320552957 	1.317481928 	1.319915172 	1.311666414 
 1               	1.327654066 	1.328037065 	1.311234346 	1.313779304 	1.318536024 	1.326212624 
 1               	1.311857843 	1.314935001 	1.305315046 	1.31431567  	1.314157597 	1.320927476 
 1               	1.323961529 	1.323409936 	1.316587095 	1.315078187 	1.312825554 	1.323038653 
 1               	1.312731349 	1.32257075  	1.323828705 	1.321661983 	1.312836132 	1.315073211 
 1               	1.319196333 	1.325077181 	1.30430722  	1.319042575 	1.323961308 	1.306454937 
 1               	1.3087962   	1.321521212 	1.312480229 	1.324761242 	1.311758459 	1.313453919 
 1               	1.303804725 	1.306830984 	1.304265968 	1.307701112 	1.314104504 	1.324072844 
 1               	1.317628841 	1.318234607 	1.319882494 	1.320461935 	1.317383739 	1.321429931 
 1               	1.310213061 	1.318404301 	1.310166512 	1.316125466 	1.312967451 	1.307162522 
 1               	1.328532872 	1.323501747 	1.308664858 	1.329719654 	1.327055709 	1.331566942 
 1               	1.309801482 	1.333293481 	1.314522936 	1.312994586 	1.315483419 	1.31272437  
 1               	1.316464777 	1.333242699 	1.325763545 	1.32422315  	1.33988658  	1.320194008 
 1               	1.33937229  	1.320874736 	1.340721016 	1.337305242 	1.326315573 	1.323595612 
 1               	1.336721989 	1.327448125 	1.33619761  	1.335278919 	1.3377883   	1.354074644 
 1               	1.349276427 	1.338192178 	1.343684061 	1.348746683 	1.360602582 	1.349293424 
 1               	1.344485034 	1.356719344 	1.353898357 	1.364641557 	1.37178559  	1.353926839 
 1               	1.359404229 	1.354713014 	1.374586776 	1.369663946 	1.362925535 	1.383579752 
 1               	1.366995261 	1.376045292 	1.375999538 	1.38623678  	1.382013674 	1.375160705 
 1               	1.380335391 	1.386914524 	1.386516964 	1.398109883 	1.400107981 	1.388691677 
 1               	1.390181156 	1.393732091 	1.397776736 	1.405412222 	1.401099482 	1.408927317 
 1               	1.405940342 	1.402002926 	1.404346292 	1.410476018 	1.408112764 	1.401012455 
 1               	1.414181033 	1.420418412 	1.403513168 	1.41112702  	1.399218452 	1.405017326 
 1               	1.423587773 	1.402791086 	1.402805992 	1.419503709 	1.423497849 	1.418754996 
 1               	1.412828793 	1.40081802  	1.409799659 	1.412486112 	1.402441689 	1.409905483 
 1               	1.399619143 	1.419603963 	1.400033289 	1.395479256 	1.415927998 	1.414955699 
 1               	1.413550489 	1.408924108 	1.38853632  	1.403440489 	1.387692938 	1.394260335 
 1               	1.391794238 	1.400030745 	1.395011774 	1.395606848 	1.38302768  	1.374460485 
 1               	1.383424199 	1.37221181  	1.379810118 	1.375830476 	1.382336457 	1.370572346 
 1               	1.352917667 	1.355934001 	1.371739293 	1.368265428 	1.363131694 	1.340803224 
 1               	1.34574883  	1.335540347 	1.34223134  	1.349682164 	1.346252644 	1.341111963 
 1               	1.33863697  	1.340499107 	1.316474471 	1.330649783 	1.31365918  	1.310696383 
 1               	1.314736692 	1.309259568 	1.301622346 	1.294471248 	1.292961436 	1.301564983 
 1               	1.297153054 	1.292150206 	1.298992052 	1.277542281 	1.276666864 	1.287352687 
 1               	1.270740734 	1.26799781  	1.277716924 	1.267920629 	1.273953039 	1.26856077  
 1               	1.263425416 	1.265551781 	1.25027879  	1.256033386 	1.250784801 	1.255148186 
 1               	1.250207511 	1.241166769 	1.253815081 	1.242171111 	1.244113041 	1.250215365 
 1               	1.248529165 	1.245150614 	1.252004377 	1.23937008  	1.239403052 	1.233022873 
 1               	1.228230128 	1.245107404 	1.23112348  	1.240296511 	1.234944582 	1.243600797 
 1               	1.242791042 	1.247243615 	1.246018496 	1.234414589 	1.23252932  	1.234607736 
 1               	1.241997276 	1.246982167 	1.233907721 	1.24881845  	1.246262613 	1.236300278 
 1               	1.231688125 	1.242798673 	1.229273946 	1.247666195 	1.251410659 	1.245002898 
 1               	1.244071431 	1.257646588 	1.237036722 	1.254917245 	1.239192615 	1.262332598 
 1               	1.261068337 	1.257599412 	1.252046354 	1.271016551 	1.267924387 	1.273343801 
 1               	1.262858908 	1.266846892 	1.279191928 	1.274842308 	1.275179471 	1.290506938 
 1               	1.278554992 	1.287997972 	1.294346551 	1.286495188 	1.296862204 	1.305397306 
 1               	1.318186924 	1.318462148 	1.325533594 	1.329031494 	1.31562857  	1.335039035 
 1               	1.336601538 	1.337299836 	1.351229948 	1.352244338 	1.345314629 	1.34827365  
 1               	1.351016453 	1.353675367 	1.369226311 	1.365236483 	1.376007973 	1.392023029 
 1               	1.391892312 	1.382940134 	1.400100417 	1.391395711 	1.401872183 	1.403105691 
 1               	1.403093094 	1.42447465  	1.434263628 	1.425945908 	1.423668624 	1.426004652 
 1               	1.442143931 	1.443678848 	1.456265203 	1.44606055  	1.44768319  	1.473790093 
 1               	1.467232471 	1.459061823 	1.474844812 	1.471577036 	1.481779944 	1.485369184 
 1               	1.476132889 	1.489263637 	1.493602742 	1.502669143 	1.510535739 	1.501330558 
 1               	1.508399477 	1.501824055 	1.510458479 	1.520536052 	1.502237572 	1.508924691 
 1               	1.513757415 	1.519535569 	1.531209089 	1.525769487 	1.530794158 	1.530991422 
 1               	1.531556731 	1.535019913 	1.537555321 	1.524922207 	1.525425186 	1.515773941 
 1               	1.533425134 	1.523578096 	1.518017343 	1.52512016  	1.531928387 	1.532022734 
 1               	1.520168461 	1.530199468 	1.513648961 	1.508162036 	1.523693516 	1.52285179  
 1               	1.509804607 	1.507533134 	1.515729021 	1.514683798 	1.517274323 	1.504758232 
 1               	1.502502886 	1.504581766 	1.509945307 	1.503303903 	1.48545295  	1.502340628 
 1               	1.499346768 	1.502329233 	1.479359584 	1.481343719 	1.482406592 	1.469233009 
 1               	1.479124403 	1.470319662 	1.467754025 	1.465303745 	1.472201813 	1.470476759 
 1               	1.461957152 	1.469776812 	1.45980895  	1.459838254 	1.466389858 	1.457149174 
 1               	1.460548781 	1.458801481 	1.448779273 	1.43011733  	1.449267689 	1.437815746 
 1               	1.447081736 	1.431105241 	1.428524635 	1.432709441 	1.43329263  	1.430735985 
 1               	1.41953041  	1.412732533 	1.429865652 	1.415608517 	1.408928047 	1.408517187 
 1               	1.413166536 	1.400881437 	1.397355402 	1.410800438 	1.401107758 	1.39244125  
 1               	1.402318747 	1.408883571 	1.404031013 	1.402151749 	1.38740867  	1.382476739 
 1               	1.377374338 	1.382676775 	1.390258012 	1.38759778  	1.39313012  	1.388492862 
 1               	1.385890687 	1.366040883 	1.370099541 	1.380598122 	1.366626833 	1.378120036 
 1               	1.375946623 	1.367403801 	1.360192345 	1.36893941  	1.351017344 	1.34953393  
 1               	1.361949178 	1.340681899 	1.346888677 	1.333802433 	1.352527285 	1.351623171 
 1               	1.336215152 	1.338116673 	1.338340876 	1.336798637 	1.335212448 	1.313831065 
 1               	1.321971829 	1.306900811 	1.314796112 	1.301235078 	1.318641371 	1.306420314 
 1               	1.297983653 	1.307471321 	1.282989971 	1.297175169 	1.290766604 	1.273488244 
 1               	1.282601633 	1.282369156 	1.269238575 	1.257072916 	1.261282902 	1.249661556 
 1               	1.244037843 	1.250431029 	1.235926826 	1.22852459  	1.245288925 	1.221127787 
 1               	1.223425979 	1.211676584 	1.210776048 	1.202715782 	1.198287345 	1.193139479 
 1               	1.186706124 	1.182210386 	1.189929575 	1.176029346 	1.167601034 	1.180678711 
 1               	1.175879677 	1.151735596 	1.153500903 	1.159837582 	1.140089393 	1.14204508  
 1               	1.126875324 	1.143106507 	1.139906982 	1.126182925 	1.12908949  	1.121284151 
 1               	1.111518768 	1.096642392 	1.106706105 	1.098577343 	1.089608166 	1.079643048 
 1               	1.077467251 	1.072212861 	1.061530746 	1.053540231 	1.062668039 	1.052430987 
 1               	1.054549387 	1.034218559 	1.027745953 	1.028780675 	1.040620922 	1.019202382 
 1               	1.033377706 	1.008111526 	1.008146949 	1.009823261 	0.999101167 	0.991836513 
 1               	0.988137479 	0.998512746 	0.981858633 	0.996280619 	0.968733924 	0.972651523 
 1               	0.962356561 	0.958163621 	0.965137123 	0.953076085 	0.97026517  	0.953855825 
 1               	0.961377714 	0.949106966 	0.947560512 	0.94707268  	0.936941652 	0.936347866 
 1               	0.944047843 	0.924278409 	0.932039956 	0.936458494 	0.927607194 	0.919609176 
 1               	0.930260222 	0.911319391 	0.913979136 	0.929665108 	0.913273346 	0.929403271 
 1               	0.923076807 	0.915993324 	0.907064581 	0.922441409 	0.921344701 	0.917312567 
 1               	0.913851155 	0.921079427 	0.912673672 	0.912194703 	0.912750633 	0.919457681 
 1               	0.919937036 	0.916738563 	0.917934203 	0.931900928 	0.9207476   	0.919379065 
 1               	0.921460931 	0.919467446 	0.940847406 	0.925507104 	0.924585929 	0.939534627 
 1               	0.939300935 
 
[CURVES]
;ID              	X-Value     	Y-Value

[CONTROLS]


[LEAKAGE]
;Link_ID    Coefficient-1    Coefficient-2
4265	0.0000000214	0.0000000214
4304	0.0000000214	0.0000000214
4376	0.0000000214	0.0000000214
4384	0.0000000214	0.0000000214
4428	0.0000000214	0.0000000214
4445	0.0000000214	0.0000000214
4457	0.0000000214	0.0000000214
4466	0.0000000214	0.0000000214
4494	0.0000000214	0.0000000214
4535	0.0000000214	0.0000000214
4549	0.0000000214	0.0000000214
4631	0.0000000214	0.0000000214
4652	0.0000000214	0.0000000214
4752	0.0000000214	0.0000000214
4824	0.0000000214	0.0000000214
4874	0.0000000214	0.0000000214
5464	0.0000000214	0.0000000214
5553	0.0000000214	0.0000000214
5565	0.0000000214	0.0000000214
5642	0.0000000214	0.0000000214
5660	0.0000000214	0.0000000214
5667	0.0000000214	0.0000000214
5677	0.0000000214	0.0000000214
5689	0.0000000214	0.0000000214
5726	0.0000000214	0.0000000214
5751	0.0000000214	0.0000000214
5804	0.0000000214	0.0000000214
6010	0.0000000214	0.0000000214
6131	0.0000000214	0.0000000214
6161	0.0000000214	0.0000000214
6163	0.0000000214	0.0000000214
6187	0.0000000214	0.0000000214
6188	0.0000000214	0.0000000214
6256	0.0000000214	0.0000000214
6262	0.0000000214	0.0000000214
6265	0.0000000214	0.0000000214
6269	0.0000000214	0.0000000214
6404	0.0000000214	0.0000000214
6413	0.0000000214	0.0000000214
6415	0.0000000214	0.0000000214
6434	0.0000000214	0.0000000214
6449	0.0000000214	0.0000000214
6593	0.0000000214	0.0000000214
6633	0.0000000214	0.0000000214
6663	0.0000000214	0.0000000214
6671	0.0000000214	0.0000000214
6677	0.0000000214	0.0000000214
6696	0.0000000214	0.0000000214
6713	0.0000000214	0.0000000214
6779	0.0000000214	0.0000000214
6818	0.0000000214	0.0000000214
6833	0.0000000214	0.0000000214
6842	0.0000000214	0.0000000214
6866	0.0000000214	0.0000000214
6906	0.0000000214	0.0000000214
6943	0.0000000214	0.0000000214
6944	0.0000000214	0.0000000214
7012	0.0000000214	0.0000000214
7097	0.0000000214	0.0000000214
7108	0.0000000214	0.0000000214
12851	0.0000000214	0.0000000214
12852	0.0000000214	0.0000000214
12855	0.0000000214	0.0000000214
12856	0.0000000214	0.0000000214
12858	0.0000000214	0.0000000214
12862	0.0000000214	0.0000000214
12864	0.0000000214	0.0000000214
12865	0.0000000214	0.0000000214
12867	0.0000000214	0.0000000214
12868	0.0000000214	0.0000000214
12870	0.0000000214	0.0000000214
12871	0.0000000214	0.0000000214
12874	0.0000000214	0.0000000214
12876	0.0000000214	0.0000000214
12877	0.0000000214	0.0000000214
12879	0.0000000214	0.0000000214
12880	0.0000000214	0.0000000214
12882	0.0000000214	0.0000000214
12883	0.0000000214	0.0000000214
12885	0.0000000214	0.0000000214
12886	0.0000000214	0.0000000214
12889	0.0000000214	0.0000000214
12891	0.0000000214	0.0000000214
12892	0.0000000214	0.0000000214
12895	0.0000000214	0.0000000214
12897	0.0000000214	0.0000000214
12898	0.0000000214	0.0000000214
12900	0.0000000214	0.0000000214
12903	0.0000000214	0.0000000214
12907	0.0000000214	0.0000000214
12908	0.0000000214	0.0000000214
12910	0.0000000214	0.0000000214
12911	0.0000000214	0.0000000214
12913	0.0000000214	0.0000000214
12914	0.0000000214	0.0000000214
12916	0.0000000214	0.0000000214
12919	0.0000000214	0.0000000214
12920	0.0000000214	0.0000000214
12922	0.0000000214	0.0000000214
12926	0.0000000214	0.0000000214
12928	0.0000000214	0.0000000214
12929	0.0000000214	0.0000000214
12931	0.0000000214	0.0000000214
12937	0.0000000214	0.0000000214
12938	0.0000000214	0.0000000214
12940	0.0000000214	0.0000000214
12941	0.0000000214	0.0000000214
12943	0.0000000214	0.0000000214
12944	0.0000000214	0.0000000214
12947	0.0000000214	0.0000000214
12949	0.0000000214	0.0000000214
12950	0.0000000214	0.0000000214
12952	0.0000000214	0.0000000214
12953	0.0000000214	0.0000000214
12955	0.0000000214	0.0000000214
12958	0.0000000214	0.0000000214
12959	0.0000000214	0.0000000214
12961	0.0000000214	0.0000000214
12962	0.0000000214	0.0000000214
12964	0.0000000214	0.0000000214
12965	0.0000000214	0.0000000214
12967	0.0000000214	0.0000000214
12974	0.0000000214	0.0000000214
12976	0.0000000214	0.0000000214
12980	0.0000000214	0.0000000214
12982	0.0000000214	0.0000000214
12983	0.0000000214	0.0000000214
12986	0.0000000214	0.0000000214
12988	0.0000000214	0.0000000214
12989	0.0000000214	0.0000000214
12991	0.0000000214	0.0000000214
12992	0.0000000214	0.0000000214
12995	0.0000000214	0.0000000214
12997	0.0000000214	0.0000000214
12998	0.0000000214	0.0000000214
13000	0.0000000214	0.0000000214
13001	0.0000000214	0.0000000214
13004	0.0000000214	0.0000000214
13007	0.0000000214	0.0000000214
13010	0.0000000214	0.0000000214
13013	0.0000000214	0.0000000214
13014	0.0000000214	0.0000000214
13016	0.0000000214	0.0000000214
13019	0.0000000214	0.0000000214
13020	0.0000000214	0.0000000214
13022	0.0000000214	0.0000000214
13023	0.0000000214	0.0000000214
13025	0.0000000214	0.0000000214
13026	0.0000000214	0.0000000214
13028	0.0000000214	0.0000000214
13029	0.0000000214	0.0000000214
13031	0.0000000214	0.0000000214
13035	0.0000000214	0.0000000214
13037	0.0000000214	0.0000000214
13040	0.0000000214	0.0000000214
13041	0.0000000214	0.0000000214
13044	0.0000000214	0.0000000214
13047	0.0000000214	0.0000000214
13049	0.0000000214	0.0000000214
13050	0.0000000214	0.0000000214
13052	0.0000000214	0.0000000214
13053	0.0000000214	0.0000000214
13056	0.0000000214	0.0000000214
13058	0.0000000214	0.0000000214
13059	0.0000000214	0.0000000214
13061	0.0000000214	0.0000000214
13062	0.0000000214	0.0000000214
13065	0.0000000214	0.0000000214
13067	0.0000000214	0.0000000214
13068	0.0000000214	0.0000000214
13071	0.0000000214	0.0000000214
13074	0.0000000214	0.0000000214
13076	0.0000000214	0.0000000214
13077	0.0000000214	0.0000000214
13079	0.0000000214	0.0000000214
13080	0.0000000214	0.0000000214
13085	0.0000000214	0.0000000214
13088	0.0000000214	0.0000000214
13089	0.0000000214	0.0000000214
13091	0.0000000214	0.0000000214
13092	0.0000000214	0.0000000214
13094	0.0000000214	0.0000000214
13097	0.0000000214	0.0000000214
13100	0.0000000214	0.0000000214
13103	0.0000000214	0.0000000214
13106	0.0000000214	0.0000000214
13107	0.0000000214	0.0000000214
13109	0.0000000214	0.0000000214
13110	0.0000000214	0.0000000214
13112	0.0000000214	0.0000000214
13113	0.0000000214	0.0000000214
13115	0.0000000214	0.0000000214
13116	0.0000000214	0.0000000214
13118	0.0000000214	0.0000000214
13119	0.0000000214	0.0000000214
13122	0.0000000214	0.0000000214
13124	0.0000000214	0.0000000214
13125	0.0000000214	0.0000000214
13130	0.0000000214	0.0000000214
13131	0.0000000214	0.0000000214
13137	0.0000000214	0.0000000214
13142	0.0000000214	0.0000000214
13143	0.0000000214	0.0000000214
13145	0.0000000214	0.0000000214
13146	0.0000000214	0.0000000214
13148	0.0000000214	0.0000000214
13152	0.0000000214	0.0000000214
13154	0.0000000214	0.0000000214
13155	0.0000000214	0.0000000214
13157	0.0000000214	0.0000000214
13160	0.0000000214	0.0000000214
13161	0.0000000214	0.0000000214
13164	0.0000000214	0.0000000214
13166	0.0000000214	0.0000000214
13167	0.0000000214	0.0000000214
13169	0.0000000214	0.0000000214
13170	0.0000000214	0.0000000214
13202	0.0000000214	0.0000000214
13203	0.0000000214	0.0000000214
13205	0.0000000214	0.0000000214
13206	0.0000000214	0.0000000214

[RULES]







[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0

[EMITTERS]
;Junction        	Coefficient

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	168:00 
 Hydraulic Timestep 	0:00:05 
 Quality Timestep   	0:00:00 
 Pattern Timestep   	0:01:00 
 Pattern Start      	0:00:00 
 Report Timestep    	0:00:30 
 Report Start       	0:00:00 
 Start ClockTime    	12 am
 Statistic          	NONE

[REPORT]
 Status             	Full
 Trials                 Yes
 Summary            	Yes
 Page               	0
 ;Nodes                  All
 ;Links                  All

[OPTIONS]
 Flow_Units              	LPS
 Pressure_Units             METERS
 Headloss_Model           	D-W
 Specific_Gravity       	1
 Specific_Viscosity         1
 Maximum_Trials            	100
 Relative_Accuracy      	0.001
 Unbalanced              	Continue
 Demand_Pattern            	1
 Demand_Multiplier      	1.0
 EMITTER_EXPONENT       	0.5
 Quality_Model            	None mg/L
 Specific_Diffusivity      	1
 Quality_Tolerance        	0.001
 Head_Tolerance             0.001
 Flow_Tolerance             0.001
 Flow_Change_Limit          0
 Step_Sizing                FULL
 VALVE_REP_TYPE             Cd
 Demand_Model               LOGISTIC
 LEAKAGE_MODEL              FAVAD
 MINIMUM_PRESSURE           0
 SERVICE_PRESSURE           0.1
 PRESSURE_EXPONENT          0.5
 LEAKAGE_COEFF1             0
 LEAKAGE_COEFF2             0
 Hyd_Solver                 RWCGGA
 Time_Weight                0.5
 TEMP_DISC_PARA             1

[COORDINATES]
;Node            	X-Coord           	Y-Coord
122             	378895.824        	4562591.451       
128             	378897.402        	4562212.293       
129             	378823.334        	4562409.612       
130             	378690.536        	4562498.163       
132             	378428.179        	4562664.634       
162             	378917.185        	4562648.040       
164             	378808.375        	4562523.402       
166             	378802.086        	4562634.571       
167             	378629.287        	4562600.103       
168             	378772.315        	4562480.812       
169             	378593.146        	4562496.703       
170             	378501.718        	4562580.504       
173             	378798.949        	4561765.665       
174             	378879.252        	4562255.082       
175             	379082.734        	4562830.558       
181             	378875.922        	4562259.542       
182             	378877.442        	4562260.082       
183             	378735.563        	4562201.244       
184             	378895.614        	4562587.951       
185             	378581.866        	4561108.300       
604             	379463.870        	4561212.873       
612             	379188.135        	4561664.593       
613             	378914.476        	4561491.586       
615             	379144.369        	4562046.902       
616             	379148.659        	4562060.612       
617             	379232.538        	4562130.171       
618             	379421.326        	4562026.540       
619             	379179.430        	4562276.840       
621             	379258.329        	4562281.100       
622             	378966.990        	4562056.863       
624             	378698.292        	4562050.455       
625             	379128.237        	4561749.503       
626             	378963.790        	4562066.583       
627             	379040.499        	4562052.222       
628             	378963.220        	4562068.583       
629             	378933.111        	4562138.713       
630             	378802.542        	4562140.924       
632             	378851.693        	4562306.002       
708             	378879.963        	4562367.082       
710             	378889.895        	4562703.290       
719             	378736.773        	4562202.174       
721             	379086.651        	4562289.691       
723             	378795.149        	4561693.296       
724             	378797.799        	4561765.726       
726             	378619.254        	4562196.595       
727             	378674.363        	4562095.775       
728             	379068.841        	4562367.261       
729             	379085.650        	4562217.051       
730             	379071.540        	4562223.471       
732             	379041.750        	4562132.552       
733             	379024.361        	4562286.341       
734             	378871.663        	4562311.072       
735             	378880.206        	4562411.899       
736             	378888.844        	4562552.941       
737             	378892.154        	4562592.891       
738             	379191.672        	4562610.028       
739             	379276.202        	4562730.957       
740             	379275.093        	4562731.413       
741             	379255.083        	4562913.977       
743             	379161.144        	4562875.967       
744             	379126.324        	4562895.628       
745             	379146.064        	4562814.408       
746             	379256.984        	4562965.566       
747             	379269.014        	4562977.016       
748             	379308.344        	4563042.545       
749             	379279.364        	4563085.885       
750             	379371.545        	4563263.094       
751             	379202.734        	4563008.726       
752             	379201.780        	4563009.408       
754             	379046.125        	4562823.828       
755             	379016.255        	4562816.969       
1184            	378847.496        	4561326.167       
1261            	379175.309        	4562172.231       
1302            	378799.245        	4562518.162       
1456            	378931.635        	4562692.180       
1466            	379160.509        	4562182.141       
1467            	379085.391        	4562289.221       
1552            	379027.490        	4562053.762       
1554            	378434.059        	4562670.164       
2009            	379407.740        	4561396.160       
2010            	379191.330        	4561660.120       
2048            	379025.631        	4562283.831       
2124            	379134.844        	4562907.977       
2740            	378599.619        	4562343.240       
2759            	378704.409        	4562272.782       
2760            	378589.220        	4562403.830       
2761            	379882.022        	4560873.612       
2762            	379868.876        	4560885.907       
3021            	379221.206        	4561609.388       
3090            	378662.229        	4562301.529       
3101            	378949.533        	4561432.760       
3117            	379126.467        	4561748.253       
3200            	378946.326        	4561437.846       
3201            	379163.360        	4562318.350       
3227            	378803.532        	4562140.384       
3233            	379153.261        	4562411.990       
3234            	378895.804        	4562589.611       
3235            	379210.974        	4563019.876       
3278            	378690.466        	4562501.153       
3279            	378886.944        	4562510.121       
3280            	378834.065        	4561149.928       
3860            	379035.034        	4562706.589       
12850           	379287.390        	4563095.700       
12854           	379284.493        	4563077.855       
12857           	379294.462        	4563033.888       
12860           	379308.205        	4563032.167       
12863           	379273.312        	4562998.227       
12866           	379288.375        	4562985.713       
12869           	379219.837        	4563010.159       
12872           	379109.620        	4562928.602       
12875           	379145.151        	4562931.317       
12878           	379149.450        	4562882.434       
12881           	379153.524        	4562855.050       
12884           	379018.741        	4562920.576       
12887           	378973.077        	4562793.556       
12890           	379045.758        	4562802.368       
12893           	378950.479        	4562742.879       
12896           	378941.295        	4562716.260       
12899           	379078.968        	4562582.666       
12902           	379190.021        	4562576.050       
12906           	379063.480        	4562827.146       
12909           	379034.187        	4562821.214       
12912           	379282.478        	4562775.510       
12915           	379266.265        	4562707.005       
12918           	379231.468        	4562644.157       
12921           	379179.473        	4562534.841       
12924           	379160.503        	4562470.756       
12927           	379097.186        	4562399.947       
12930           	379014.263        	4562379.247       
12933           	378920.958        	4562409.193       
12936           	379171.757        	4562506.539       
12939           	378923.582        	4562589.217       
12942           	378887.203        	4562522.364       
12945           	378886.623        	4562481.809       
12948           	378804.952        	4562540.660       
12951           	378828.262        	4562532.513       
12954           	378780.058        	4562541.339       
12957           	378720.021        	4562575.242       
12960           	378775.870        	4562487.658       
12963           	378765.476        	4562481.061       
12966           	378376.263        	4562711.554       
12972           	378764.506        	4562308.545       
12975           	378817.145        	4562391.809       
12978           	378830.110        	4562389.619       
12981           	378811.363        	4562430.596       
12984           	378794.367        	4562348.172       
12987           	378881.471        	4562420.790       
12990           	378890.463        	4562411.428       
12993           	378943.149        	4562405.141       
12996           	378994.498        	4562385.173       
12999           	379073.168        	4562347.051       
13003           	378895.736        	4562363.136       
13006           	378929.199        	4562354.145       
13009           	378964.116        	4562334.593       
13012           	379015.040        	4562297.239       
13015           	379002.366        	4562274.834       
13018           	378877.775        	4562348.524       
13021           	378844.752        	4562348.379       
13024           	378810.767        	4562373.576       
13027           	378903.685        	4562260.476       
13030           	378917.987        	4562223.362       
13033           	378901.717        	4562203.437       
13036           	378961.574        	4562209.110       
13039           	379035.760        	4562181.768       
13042           	378914.277        	4562135.401       
13045           	378938.193        	4562127.986       
13048           	378956.088        	4562087.300       
13051           	378941.836        	4562065.168       
13054           	378785.408        	4562127.455       
13057           	378816.004        	4562176.745       
13060           	378714.256        	4562103.513       
13063           	378666.879        	4562108.634       
13066           	378632.750        	4562171.187       
13069           	378599.661        	4562235.929       
13072           	378588.480        	4562284.661       
13075           	378910.296        	4562185.604       
13078           	378889.275        	4562131.560       
13081           	378785.426        	4561918.655       
13084           	378742.015        	4561959.911       
13087           	378744.168        	4561804.747       
13090           	378792.825        	4561814.705       
13093           	379104.894        	4561779.703       
13096           	379072.305        	4561821.706       
13099           	379030.184        	4561883.589       
13102           	378991.624        	4561965.510       
13105           	379037.944        	4562256.521       
13108           	379093.829        	4562274.473       
13111           	379182.322        	4562164.942       
13114           	379150.892        	4562185.944       
13117           	379249.343        	4562119.220       
13120           	379222.512        	4562106.880       
13123           	379174.507        	4562071.184       
13126           	379145.146        	4561977.977       
13129           	379144.015        	4562036.818       
13132           	379162.519        	4561652.378       
13135           	379101.148        	4561623.906       
13138           	378994.661        	4561569.165       
13141           	378975.361        	4561512.429       
13144           	378899.543        	4561516.323       
13147           	378891.186        	4561432.491       
13150           	379180.518        	4562241.715       
13153           	379179.274        	4562204.976       
13156           	379022.606        	4561587.459       
13159           	379079.093        	4561613.892       
13162           	378987.411        	4561372.638       
13165           	378880.712        	4561199.230       
13168           	378757.480        	4561216.848       
13201           	378977.455        	4562019.957       
13204           	378861.112        	4561357.220       
1               	379190.715        	4561661.004       
2               	379893.373        	4560864.017       

[VERTICES]
;Link            	X-Coord           	Y-Coord
4445            	378735.823        	4562201.424       
4549            	379128.057        	4561749.163       
4652            	378690.526        	4562498.633       
4752            	378892.424        	4562592.811       
5464            	378428.649        	4562664.894       
5565            	378807.995        	4562523.292       
5642            	379029.110        	4562053.712       
5642            	379030.280        	4562053.712       
5660            	379206.794        	4563014.226       
5660            	379207.764        	4563015.526       
5667            	379144.529        	4562047.312       
5726            	379264.504        	4562972.516       
5726            	379257.404        	4562965.536       
5751            	379167.079        	4562178.461       
5804            	378871.393        	4562311.252       
5804            	378852.153        	4562305.892       
6131            	378896.285        	4562701.620       
6131            	378898.225        	4562701.180       
6131            	378898.435        	4562701.130       
6131            	378916.005        	4562697.100       
6161            	379178.710        	4562291.180       
6161            	379169.170        	4562313.020       
6161            	379168.750        	4562313.700       
6163            	378880.283        	4562372.462       
6163            	378880.213        	4562374.752       
6163            	378879.823        	4562387.912       
6163            	378879.823        	4562388.262       
6163            	378879.773        	4562389.562       
6163            	378880.143        	4562397.892       
6163            	378880.377        	4562402.101       
6163            	378880.356        	4562402.392       
6163            	378880.332        	4562402.892       
6163            	378880.312        	4562403.291       
6187            	378920.925        	4562662.310       
6187            	378928.495        	4562684.840       
6187            	378931.405        	4562691.610       
6256            	378674.030        	4562294.340       
6256            	378685.280        	4562286.300       
6256            	378693.130        	4562279.850       
6256            	378702.010        	4562274.030       
6256            	378703.670        	4562273.170       
6256            	378704.070        	4562272.920       
6265            	378866.203        	4562291.272       
6265            	378867.283        	4562293.252       
6265            	378868.583        	4562295.652       
6265            	378870.833        	4562306.932       
6269            	379256.604        	4562965.266       
6269            	379256.054        	4562953.626       
6269            	379255.994        	4562952.256       
6269            	379254.964        	4562935.266       
6269            	379254.943        	4562919.966       
6404            	379060.651        	4562288.291       
6413            	378895.824        	4562591.471       
6413            	378896.024        	4562591.841       
6413            	378900.174        	4562600.881       
6413            	378913.595        	4562637.980       
6413            	378916.485        	4562646.080       
6415            	378967.400        	4562056.993       
6415            	378974.870        	4562056.453       
6415            	378991.170        	4562053.813       
6434            	378586.490        	4562355.710       
6434            	378597.130        	4562344.370       
6449            	378940.846        	4561446.516       
6593            	378796.299        	4561693.926       
6593            	378801.119        	4561724.216       
6593            	378798.669        	4561760.896       
6633            	378620.410        	4562327.200       
6633            	378639.450        	4562314.970       
6633            	378654.910        	4562305.530       
6633            	378655.230        	4562305.400       
6663            	378702.844        	4562271.894       
6663            	378695.714        	4562268.394       
6663            	378703.434        	4562256.394       
6663            	378724.963        	4562220.184       
6671            	379089.574        	4562837.038       
6671            	379093.394        	4562841.008       
6671            	379097.824        	4562848.458       
6671            	379106.484        	4562863.318       
6671            	379108.744        	4562867.198       
6671            	379113.484        	4562876.168       
6671            	379118.574        	4562883.548       
6677            	379258.039        	4562281.090       
6677            	379241.189        	4562280.750       
6677            	379222.479        	4562279.510       
6677            	379221.170        	4562279.420       
6677            	379198.700        	4562278.080       
6677            	379180.720        	4562276.950       
6696            	379041.730        	4562113.802       
6696            	379041.730        	4562108.612       
6696            	379039.740        	4562085.012       
6713            	379153.100        	4562313.000       
6713            	379143.470        	4562310.280       
6713            	379136.360        	4562308.120       
6713            	379130.250        	4562306.340       
6713            	379119.501        	4562299.411       
6713            	379103.021        	4562294.471       
6713            	379096.041        	4562291.641       
6779            	378743.953        	4562188.344       
6779            	378766.853        	4562165.524       
6779            	378787.722        	4562149.064       
6818            	378592.896        	4562486.253       
6818            	378591.686        	4562457.434       
6818            	378590.016        	4562420.364       
6833            	379153.061        	4562381.380       
6833            	379154.311        	4562354.380       
6833            	379155.670        	4562325.190       
6833            	379163.130        	4562318.580       
6842            	379219.305        	4563035.936       
6842            	379222.575        	4563046.086       
6842            	379225.285        	4563054.466       
6842            	379231.335        	4563066.326       
6842            	379237.405        	4563070.646       
6842            	379251.404        	4563075.646       
6842            	379251.654        	4563075.716       
6842            	379254.714        	4563076.786       
6842            	379278.514        	4563085.775       
6866            	378666.006        	4562496.223       
6866            	378643.906        	4562493.753       
6866            	378623.246        	4562493.683       
6906            	379255.023        	4562913.977       
6906            	379254.253        	4562913.967       
6906            	379247.833        	4562913.497       
6906            	379224.584        	4562911.017       
6906            	379212.474        	4562897.097       
6906            	379198.424        	4562885.507       
6906            	379188.234        	4562881.357       
6906            	379180.204        	4562878.267       
6943            	379171.106        	4561690.143       
6943            	379170.976        	4561690.343       
6943            	379170.876        	4561690.493       
6943            	379170.746        	4561690.673       
6943            	379161.426        	4561704.663       
6943            	379161.396        	4561704.703       
6943            	379150.906        	4561718.873       
6943            	379149.916        	4561720.213       
6944            	379129.619        	4562044.362       
6944            	379080.899        	4562046.502       
6944            	379054.709        	4562050.402       
7012            	378501.818        	4562581.054       
7012            	378494.238        	4562590.224       
7012            	378479.738        	4562606.724       
7012            	378466.858        	4562620.064       
7012            	378452.679        	4562635.204       
7012            	378448.369        	4562640.844       
7012            	378436.329        	4562656.564       
7097            	379155.809        	4562162.341       
7097            	379153.649        	4562140.501       
7097            	379156.079        	4562107.461       
7097            	379155.939        	4562096.281       
7108            	378593.016        	4562497.453       
7108            	378590.067        	4562520.483       
7108            	378587.247        	4562534.453       
7108            	378576.787        	4562550.983       
7108            	378562.387        	4562565.213       
7108            	378548.897        	4562569.963       
7108            	378538.287        	4562572.383       
7108            	378523.698        	4562575.093       
7451            	379458.080        	4561217.723       
7451            	379426.510        	4561245.714       
7451            	379411.781        	4561266.574       
7451            	379410.621        	4561269.724       
7451            	379405.311        	4561294.443       
7451            	379412.431        	4561331.983       
7451            	379420.651        	4561372.083       
7451            	379417.601        	4561383.863       
7849            	379819.165        	4560926.052       
7849            	379757.016        	4560974.722       
7849            	379726.956        	4560998.993       
7849            	379690.627        	4561027.653       
7849            	379640.717        	4561068.963       
7849            	379595.738        	4561105.973       
7849            	379557.698        	4561136.523       
7849            	379521.079        	4561165.683       
7849            	379491.679        	4561189.843       
7849            	379466.350        	4561211.183       
8026            	379404.890        	4561399.140       
8026            	379401.670        	4561402.630       
8026            	379394.490        	4561409.870       
8026            	379383.910        	4561420.100       
8026            	379376.100        	4561427.770       
8026            	379368.340        	4561435.460       
8026            	379360.040        	4561443.570       
8026            	379353.380        	4561449.900       
8026            	379347.380        	4561455.470       
8026            	379341.000        	4561462.480       
8026            	379331.780        	4561472.650       
8026            	379320.990        	4561484.570       
8026            	379309.970        	4561496.830       
8026            	379300.180        	4561507.740       
8026            	379294.250        	4561514.280       
8026            	379289.520        	4561520.100       
8026            	379284.040        	4561526.810       
8026            	379282.630        	4561528.650       
8026            	379271.300        	4561542.700       
8026            	379267.510        	4561547.400       
8026            	379263.830        	4561552.110       
8026            	379260.330        	4561556.990       
8026            	379253.150        	4561566.590       
8026            	379249.460        	4561571.290       
8026            	379238.660        	4561585.660       
8026            	379231.440        	4561595.240       
8026            	379224.290        	4561604.850       
8027            	379220.900        	4561609.790       
12851           	379374.275        	4563259.914       
12851           	379374.375        	4563259.614       
12851           	379376.774        	4563252.074       
12851           	379376.894        	4563251.904       
12851           	379377.324        	4563251.054       
12851           	379371.244        	4563243.294       
12851           	379357.644        	4563218.754       
12851           	379350.284        	4563202.864       
12851           	379346.374        	4563193.354       
12851           	379341.554        	4563184.495       
12851           	379329.704        	4563167.595       
12851           	379313.374        	4563144.905       
12851           	379300.724        	4563122.175       
12851           	379292.164        	4563104.925       
12852           	379286.144        	4563093.435       
12852           	379285.714        	4563092.605       
12856           	379287.284        	4563073.695       
12856           	379297.294        	4563058.385       
12856           	379302.404        	4563050.805       
12856           	379302.484        	4563050.525       
12856           	379305.154        	4563046.715       
12858           	379308.014        	4563042.315       
12858           	379302.694        	4563038.816       
12864           	379291.064        	4563031.786       
12864           	379290.264        	4563031.296       
12864           	379281.934        	4563025.596       
12864           	379278.174        	4563021.406       
12864           	379277.084        	4563020.186       
12864           	379273.754        	4563002.406       
12865           	379272.844        	4562991.376       
12865           	379268.814        	4562977.446       
12867           	379280.554        	4562981.196       
12868           	379290.564        	4562986.806       
12868           	379294.754        	4562990.336       
12868           	379296.014        	4562991.646       
12868           	379304.194        	4563003.816       
12868           	379306.814        	4563009.446       
12868           	379308.234        	4563012.496       
12868           	379308.194        	4563014.396       
12868           	379308.314        	4563030.266       
12870           	379253.864        	4562969.806       
12870           	379252.884        	4562970.966       
12870           	379239.974        	4562986.266       
12870           	379225.694        	4563003.946       
12871           	379213.114        	4563017.636       
12874           	379125.915        	4562916.047       
12874           	379127.495        	4562914.737       
12874           	379131.104        	4562911.727       
12874           	379132.884        	4562910.237       
12874           	379134.734        	4562908.067       
12876           	379135.234        	4562908.557       
12876           	379142.054        	4562924.977       
12877           	379150.264        	4562939.837       
12877           	379151.385        	4562941.867       
12877           	379162.905        	4562957.397       
12877           	379166.004        	4562961.467       
12877           	379166.264        	4562961.807       
12877           	379179.474        	4562979.107       
12877           	379188.774        	4562990.527       
12877           	379196.744        	4563000.916       
12879           	379157.314        	4562878.627       
12879           	379151.494        	4562881.517       
12880           	379142.614        	4562886.577       
12882           	379161.134        	4562875.647       
12882           	379159.974        	4562872.297       
12883           	379153.414        	4562853.978       
12883           	379151.644        	4562835.828       
12883           	379150.654        	4562832.308       
12883           	379148.484        	4562823.678       
12885           	379015.165        	4562834.169       
12885           	379013.345        	4562860.469       
12885           	379013.315        	4562869.068       
12885           	379014.325        	4562882.388       
12885           	379015.205        	4562894.088       
12885           	379017.365        	4562909.038       
12885           	379018.516        	4562918.818       
12886           	379019.226        	4562924.928       
12886           	379020.276        	4562940.688       
12886           	379022.546        	4562952.548       
12886           	379064.125        	4562946.648       
12886           	379087.695        	4562943.028       
12886           	379097.815        	4562938.188       
12886           	379101.395        	4562934.988       
12886           	379104.025        	4562932.627       
12889           	378975.255        	4562796.599       
12889           	378989.695        	4562804.479       
12889           	378999.005        	4562808.809       
12889           	379003.635        	4562810.969       
12891           	379047.035        	4562813.368       
12892           	379045.014        	4562796.129       
12892           	379041.484        	4562780.749       
12892           	379040.234        	4562775.319       
12892           	379038.974        	4562763.569       
12892           	379038.944        	4562751.769       
12892           	379038.924        	4562746.699       
12892           	379046.244        	4562733.339       
12892           	379044.914        	4562727.699       
12892           	379040.954        	4562717.359       
12895           	378951.005        	4562744.000       
12895           	378952.695        	4562748.579       
12895           	378958.045        	4562763.079       
12895           	378960.335        	4562769.289       
12895           	378965.395        	4562780.759       
12895           	378968.805        	4562788.479       
12897           	378932.465        	4562694.250       
12897           	378932.585        	4562694.570       
12898           	378943.515        	4562721.920       
12898           	378944.645        	4562725.250       
12898           	378944.705        	4562725.490       
12900           	379173.382        	4562593.409       
12900           	379165.882        	4562590.279       
12900           	379163.532        	4562589.299       
12900           	379143.072        	4562585.359       
12900           	379105.083        	4562582.949       
12903           	379191.812        	4562609.528       
12903           	379193.132        	4562586.979       
12907           	379059.605        	4562826.548       
12908           	379070.104        	4562828.548       
12908           	379070.464        	4562828.668       
12908           	379080.744        	4562830.568       
12910           	379020.205        	4562818.419       
12911           	379034.905        	4562821.409       
12911           	379042.505        	4562823.048       
12913           	379254.963        	4562913.077       
12913           	379263.573        	4562879.467       
12913           	379268.223        	4562857.117       
12913           	379269.013        	4562835.137       
12913           	379273.523        	4562818.447       
12913           	379273.883        	4562815.907       
12913           	379277.113        	4562806.047       
12913           	379278.502        	4562801.807       
12913           	379280.882        	4562790.037       
12914           	379283.522        	4562769.107       
12914           	379283.532        	4562768.317       
12914           	379282.642        	4562756.427       
12914           	379281.682        	4562747.717       
12914           	379281.112        	4562742.627       
12916           	379274.442        	4562725.847       
12916           	379273.242        	4562722.347       
12919           	379264.672        	4562703.637       
12919           	379259.182        	4562690.398       
12919           	379258.192        	4562687.718       
12919           	379257.732        	4562686.468       
12919           	379255.912        	4562671.158       
12919           	379255.922        	4562669.818       
12919           	379241.302        	4562652.778       
12920           	379222.102        	4562635.918       
12922           	379188.332        	4562569.839       
12926           	379155.621        	4562454.860       
12926           	379153.431        	4562428.090       
12928           	379152.921        	4562412.020       
12928           	379138.261        	4562412.400       
12928           	379124.081        	4562414.620       
12928           	379104.671        	4562416.490       
12928           	379097.341        	4562399.970       
12929           	379095.151        	4562395.020       
12929           	379091.341        	4562389.710       
12929           	379080.951        	4562375.210       
12931           	379048.212        	4562370.721       
12931           	379023.152        	4562377.081       
12937           	379176.312        	4562521.029       
12940           	379078.443        	4562583.029       
12940           	379075.233        	4562583.039       
12940           	379037.013        	4562584.040       
12940           	378990.654        	4562586.380       
12940           	378967.774        	4562587.850       
12940           	378963.384        	4562588.030       
12940           	378929.324        	4562589.380       
12940           	378929.174        	4562589.390       
12941           	378907.204        	4562589.371       
12941           	378896.414        	4562589.481       
12941           	378896.074        	4562589.501       
12943           	378887.104        	4562515.911       
12943           	378887.264        	4562521.691       
12944           	378887.534        	4562531.641       
12944           	378888.424        	4562546.111       
12944           	378888.464        	4562546.751       
12947           	378886.754        	4562487.751       
12947           	378886.844        	4562506.731       
12949           	378805.665        	4562535.882       
12950           	378802.685        	4562554.752       
12950           	378800.685        	4562572.351       
12950           	378800.025        	4562592.381       
12950           	378799.495        	4562615.711       
12952           	378888.564        	4562552.911       
12952           	378875.104        	4562551.001       
12952           	378852.224        	4562543.381       
12952           	378837.645        	4562536.881       
12952           	378828.405        	4562532.561       
12953           	378821.755        	4562529.452       
12953           	378816.615        	4562527.132       
12955           	378792.985        	4562531.022       
12955           	378788.015        	4562537.772       
12958           	378777.345        	4562543.012       
12958           	378764.825        	4562547.342       
12958           	378750.455        	4562553.672       
12958           	378737.266        	4562559.302       
12958           	378724.726        	4562572.062       
12959           	378717.426        	4562577.302       
12959           	378711.946        	4562580.412       
12959           	378695.996        	4562584.492       
12959           	378678.306        	4562589.032       
12959           	378654.797        	4562594.422       
12959           	378641.407        	4562597.632       
12961           	378798.905        	4562518.012       
12961           	378786.475        	4562507.852       
12962           	378772.605        	4562481.232       
12965           	378763.465        	4562481.202       
12965           	378747.715        	4562486.642       
12965           	378735.615        	4562491.702       
12965           	378709.675        	4562498.172       
12967           	378410.679        	4562680.894       
12967           	378386.840        	4562703.744       
12974           	378761.074        	4562303.163       
12974           	378754.804        	4562297.873       
12974           	378724.634        	4562282.833       
12976           	378823.134        	4562409.352       
12976           	378822.694        	4562408.782       
12976           	378818.854        	4562399.782       
12980           	378827.634        	4562397.132       
12982           	378823.744        	4562414.422       
12983           	378808.084        	4562435.012       
12983           	378803.514        	4562442.742       
12983           	378789.194        	4562463.342       
12983           	378781.055        	4562475.062       
12983           	378776.535        	4562479.242       
12986           	378770.294        	4562317.983       
12988           	378880.225        	4562412.965       
12988           	378881.438        	4562420.532       
12988           	378881.474        	4562420.765       
12989           	378881.652        	4562423.744       
12989           	378883.293        	4562437.022       
12989           	378886.434        	4562456.431       
12989           	378886.474        	4562456.661       
12989           	378886.544        	4562457.101       
12989           	378887.124        	4562460.691       
12991           	378917.603        	4562409.511       
12991           	378909.013        	4562410.271       
12992           	378882.563        	4562411.882       
12995           	378935.293        	4562407.961       
12997           	379005.062        	4562381.681       
12998           	378990.602        	4562386.611       
12998           	378978.642        	4562390.681       
12998           	378978.372        	4562390.771       
12998           	378973.132        	4562392.551       
12998           	378970.022        	4562393.611       
12998           	378963.713        	4562398.391       
12998           	378949.943        	4562403.031       
13000           	379082.661        	4562303.781       
13000           	379079.001        	4562320.701       
13000           	379078.931        	4562321.011       
13000           	379076.611        	4562331.761       
13001           	379071.081        	4562357.301       
13001           	379068.891        	4562366.681       
13004           	378880.653        	4562367.152       
13004           	378890.863        	4562364.542       
13004           	378892.803        	4562364.052       
13007           	378910.333        	4562359.292       
13007           	378910.833        	4562359.152       
13007           	378928.683        	4562354.432       
13010           	378931.962        	4562353.562       
13010           	378939.322        	4562351.002       
13010           	378947.852        	4562346.432       
13010           	378953.912        	4562342.062       
13010           	378954.612        	4562341.562       
13013           	378964.882        	4562334.151       
13013           	378968.072        	4562331.901       
13013           	378968.262        	4562331.771       
13013           	378987.242        	4562318.411       
13013           	379002.572        	4562306.971       
13013           	379008.831        	4562302.301       
13013           	379010.661        	4562300.861       
13014           	379019.541        	4562293.841       
13016           	379023.751        	4562286.081       
13016           	379017.211        	4562283.271       
13019           	378874.873        	4562324.842       
13019           	378877.703        	4562347.492       
13020           	378877.933        	4562349.352       
13022           	378855.133        	4562320.132       
13022           	378846.213        	4562344.872       
13023           	378833.624        	4562379.742       
13025           	378815.724        	4562384.952       
13025           	378814.934        	4562381.762       
13026           	378803.074        	4562358.313       
13026           	378800.484        	4562355.953       
13028           	379001.161        	4562274.452       
13028           	378970.832        	4562258.882       
13028           	378964.012        	4562258.712       
13028           	378959.342        	4562258.592       
13028           	378959.022        	4562258.632       
13028           	378949.572        	4562259.872       
13028           	378939.072        	4562261.242       
13028           	378923.792        	4562263.982       
13028           	378916.602        	4562262.812       
13029           	378899.362        	4562260.002       
13029           	378881.842        	4562255.852       
13031           	378897.732        	4562212.503       
13031           	378903.062        	4562215.843       
13031           	378911.392        	4562221.072       
13037           	378921.362        	4562224.532       
13037           	378923.892        	4562224.202       
13037           	378928.952        	4562223.542       
13037           	378939.471        	4562218.702       
13037           	378956.981        	4562210.612       
13040           	379071.390        	4562223.241       
13040           	379066.510        	4562217.481       
13040           	379048.410        	4562205.112       
13040           	379047.940        	4562204.792       
13040           	379038.220        	4562197.432       
13040           	379036.120        	4562190.212       
13041           	379035.480        	4562165.562       
13041           	379036.460        	4562161.502       
13041           	379038.090        	4562154.712       
13044           	378932.761        	4562138.543       
13049           	378960.080        	4562078.013       
13049           	378957.250        	4562084.693       
13049           	378956.870        	4562085.573       
13049           	378956.790        	4562085.763       
13050           	378948.591        	4562105.083       
13050           	378944.741        	4562114.143       
13050           	378944.341        	4562115.083       
13052           	378963.140        	4562066.403       
13052           	378943.630        	4562065.413       
13053           	378891.061        	4562062.433       
13053           	378835.381        	4562060.414       
13053           	378767.032        	4562057.654       
13053           	378704.552        	4562053.975       
13053           	378698.932        	4562050.885       
13056           	378798.142        	4562134.864       
13056           	378803.232        	4562139.874       
13058           	378803.092        	4562141.814       
13058           	378808.432        	4562155.233       
13059           	378818.072        	4562182.583       
13059           	378826.942        	4562217.603       
13059           	378835.973        	4562253.093       
13059           	378843.293        	4562277.173       
13059           	378844.983        	4562282.863       
13061           	378674.743        	4562095.995       
13061           	378682.663        	4562098.275       
13062           	378724.463        	4562105.494       
13062           	378751.612        	4562108.234       
13062           	378760.942        	4562111.414       
13062           	378762.862        	4562112.204       
13062           	378783.182        	4562126.104       
13068           	378634.574        	4562167.515       
13068           	378658.123        	4562124.445       
13071           	378608.704        	4562215.565       
13074           	378588.545        	4562270.994       
13074           	378590.665        	4562255.445       
13076           	378923.501        	4562158.843       
13076           	378923.041        	4562159.803       
13076           	378916.211        	4562173.783       
13077           	378909.992        	4562186.513       
13079           	378834.002        	4562131.243       
13079           	378846.752        	4562130.213       
13080           	378893.241        	4562131.713       
13085           	378702.982        	4562043.245       
13085           	378722.482        	4562011.065       
13085           	378735.072        	4561985.395       
13088           	378745.651        	4561950.285       
13088           	378749.561        	4561937.385       
13088           	378749.301        	4561906.225       
13088           	378747.291        	4561879.905       
13088           	378745.481        	4561853.645       
13088           	378743.010        	4561819.426       
13088           	378744.060        	4561806.426       
13089           	378746.070        	4561786.146       
13089           	378758.970        	4561758.156       
13089           	378777.129        	4561722.876       
13089           	378794.969        	4561693.726       
13091           	378793.840        	4561808.165       
13092           	378789.880        	4561845.755       
13092           	378787.800        	4561879.155       
13092           	378786.481        	4561910.085       
13094           	379114.697        	4561767.233       
13094           	379113.637        	4561768.623       
13094           	379107.287        	4561776.943       
13094           	379106.447        	4561778.003       
13097           	379103.677        	4561781.503       
13097           	379096.807        	4561790.163       
13097           	379096.587        	4561790.443       
13097           	379085.367        	4561804.593       
13097           	379081.257        	4561809.773       
13097           	379075.617        	4561816.893       
13100           	379068.948        	4561826.573       
13100           	379056.578        	4561844.533       
13100           	379056.408        	4561844.773       
13100           	379056.288        	4561844.953       
13100           	379056.128        	4561845.183       
13100           	379056.008        	4561845.353       
13100           	379052.738        	4561850.103       
13100           	379031.878        	4561880.373       
13100           	379030.708        	4561882.503       
13103           	379021.009        	4561900.213       
13103           	379009.269        	4561924.113       
13103           	378995.589        	4561951.963       
13106           	379034.561        	4562263.271       
13107           	379041.061        	4562250.371       
13107           	379042.111        	4562248.291       
13107           	379048.781        	4562240.631       
13107           	379052.351        	4562236.531       
13107           	379062.091        	4562229.151       
13110           	379094.481        	4562273.401       
13110           	379094.061        	4562270.001       
13110           	379093.801        	4562267.871       
13110           	379093.761        	4562267.611       
13110           	379092.240        	4562255.281       
13110           	379088.320        	4562234.891       
13110           	379087.540        	4562229.221       
13110           	379087.500        	4562228.941       
13110           	379085.960        	4562217.811       
13112           	379222.769        	4562136.381       
13112           	379197.609        	4562152.971       
13112           	379186.889        	4562160.851       
13115           	379089.030        	4562215.611       
13115           	379089.240        	4562215.521       
13115           	379115.920        	4562204.201       
13115           	379142.560        	4562190.491       
13116           	379158.049        	4562182.511       
13118           	379241.268        	4562124.941       
13119           	379263.648        	4562110.220       
13119           	379286.158        	4562096.090       
13119           	379303.867        	4562088.360       
13119           	379330.457        	4562070.600       
13119           	379355.197        	4562054.490       
13119           	379391.486        	4562039.390       
13122           	379229.428        	4562116.991       
13122           	379232.358        	4562129.911       
13124           	379159.099        	4562061.491       
13124           	379173.028        	4562070.171       
13125           	379194.338        	4562085.531       
13125           	379208.728        	4562094.881       
13125           	379220.888        	4562104.221       
13130           	379144.279        	4562046.542       
13131           	379143.428        	4562016.312       
13134           	379164.546        	4561653.273       
13134           	379187.505        	4561664.193       
13134           	379187.885        	4561664.433       
13137           	379145.986        	4561645.214       
13142           	378952.626        	4561441.946       
13142           	378954.536        	4561444.936       
13142           	378966.286        	4561483.896       
13143           	378991.796        	4561564.705       
13145           	378822.488        	4561647.766       
13145           	378847.588        	4561604.766       
13145           	378876.547        	4561555.596       
13148           	378913.756        	4561491.166       
13148           	378910.286        	4561487.896       
13148           	378903.636        	4561471.316       
13148           	378892.286        	4561435.506       
13152           	379180.620        	4562251.140       
13154           	379175.769        	4562173.311       
13154           	379176.709        	4562183.591       
13155           	379179.769        	4562209.801       
13155           	379180.609        	4562222.560       
13157           	379000.646        	4561579.335       
13157           	379018.766        	4561585.705       
13160           	379052.586        	4561601.794       
13161           	379093.026        	4561619.814       
13164           	378969.975        	4561402.636       
13166           	378853.816        	4561316.907       
13166           	378880.405        	4561279.507       
13166           	378884.505        	4561273.637       
13166           	378889.595        	4561253.787       
13166           	378893.335        	4561238.967       
13166           	378899.305        	4561219.307       
13166           	378896.455        	4561215.978       
13166           	378886.615        	4561205.878       
13167           	378875.085        	4561193.968       
13167           	378874.725        	4561193.518       
13167           	378873.255        	4561191.698       
13167           	378866.015        	4561182.668       
13167           	378854.255        	4561170.958       
13167           	378853.935        	4561170.558       
13167           	378847.665        	4561164.288       
13169           	378814.976        	4561282.178       
13169           	378770.786        	4561230.178       
13170           	378744.396        	4561203.509       
13170           	378737.996        	4561200.499       
13170           	378665.226        	4561192.989       
13170           	378626.456        	4561161.900       
13170           	378599.506        	4561131.500       
13170           	378593.886        	4561124.110       
13202           	378991.529        	4561966.583       
13202           	378982.060        	4562000.623       
13203           	378975.860        	4562026.683       
13203           	378974.960        	4562030.453       
13205           	378869.296        	4561376.637       
13205           	378866.276        	4561368.907       

[LABELS]
;X-Coord             Y-Coord             Label & Anchor Node

[BACKDROP]
  DIMENSIONS  	377635.081        	4550098.353       	389627.306        	4569728.321       
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
